<!doctype html><html lang=pt dir=ltr class="docs-wrapper plugin-docs plugin-id-default docs-version-current docs-doc-page docs-doc-id-powerFlow" data-has-hydrated=false><head><meta charset=UTF-8><meta name=generator content="Docusaurus v3.10.2"><title data-rh=true>Fluxo de Potência | PSP-UFU</title><meta data-rh=true name=viewport content="width=device-width, initial-scale=1.0"/><meta data-rh=true name=twitter:card content=summary_large_image /><meta data-rh=true property=og:url content=https://thales1330.github.io/PSP/pt/docs/powerFlow /><meta data-rh=true property=og:locale content=pt /><meta data-rh=true property=og:locale:alternate content=en /><meta data-rh=true name=docusaurus_locale content=pt /><meta data-rh=true name=docsearch:language content=pt /><meta data-rh=true name=docusaurus_version content=current /><meta data-rh=true name=docusaurus_tag content=docs-default-current /><meta data-rh=true name=docsearch:version content=current /><meta data-rh=true name=docsearch:docusaurus_tag content=docs-default-current /><meta data-rh=true property=og:title content="Fluxo de Potência | PSP-UFU"/><meta data-rh=true name=description content="Um estudo fundamental no planejamento da expansão e operação de um sistema elétrico é o fluxo de potência (ou fluxo de carga) uma vez que a operação satisfatória desse sistema depende do conhecimento dos efeitos da interligação, de novas cargas, de novas centrais geradoras e de novas linhas antes que elas sejam instaladas. Esse estudo tem como objetivo encontrar o fluxo de potência nos ramos e as tensões nodais do Sistema Elétrico de Potência (SEP) impostas pela geração e a carga."/><meta data-rh=true property=og:description content="Um estudo fundamental no planejamento da expansão e operação de um sistema elétrico é o fluxo de potência (ou fluxo de carga) uma vez que a operação satisfatória desse sistema depende do conhecimento dos efeitos da interligação, de novas cargas, de novas centrais geradoras e de novas linhas antes que elas sejam instaladas. Esse estudo tem como objetivo encontrar o fluxo de potência nos ramos e as tensões nodais do Sistema Elétrico de Potência (SEP) impostas pela geração e a carga."/><link data-rh=true rel=icon href=/PSP/pt/img/favicon.ico /><link data-rh=true rel=canonical href=https://thales1330.github.io/PSP/pt/docs/powerFlow /><link data-rh=true rel=alternate href=https://thales1330.github.io/PSP/docs/powerFlow hreflang=en /><link data-rh=true rel=alternate href=https://thales1330.github.io/PSP/pt/docs/powerFlow hreflang=pt /><link data-rh=true rel=alternate href=https://thales1330.github.io/PSP/docs/powerFlow hreflang=x-default /><link data-rh=true rel=preconnect href=https://U5AL8O8ZTH-dsn.algolia.net crossorigin=anonymous /><script data-rh=true type=application/ld+json>{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","item":"https://thales1330.github.io/PSP/pt/docs/powerFlow","name":"Fluxo de Potência","position":1}]}</script><link rel=alternate type=application/rss+xml href=/PSP/pt/blog/rss.xml title="PSP-UFU RSS Feed"><link rel=alternate type=application/atom+xml href=/PSP/pt/blog/atom.xml title="PSP-UFU Atom Feed"><link rel=search type=application/opensearchdescription+xml title=PSP-UFU href=/PSP/pt/opensearch.xml><link rel=stylesheet href=/PSP/pt/assets/css/styles.ded2e6bf.css /><script src=/PSP/pt/assets/js/runtime~main.e2c45dfb.js defer></script><script src=/PSP/pt/assets/js/main.80b33aa0.js defer></script></head><body><svg style="display: none;"><defs>
<symbol id=theme-svg-external-link viewBox="0 0 24 24"><path fill=currentColor d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"/></symbol>
</defs></svg>
<script>!function(){var t=function(){try{return new URLSearchParams(window.location.search).get("docusaurus-theme")}catch(t){}}()||function(){try{return window.localStorage.getItem("theme-495")}catch(t){}}();document.documentElement.setAttribute("data-theme",t||"light"),document.documentElement.setAttribute("data-theme-choice",t||"light")}(),function(){try{for(var[t,e]of new URLSearchParams(window.location.search).entries())if(t.startsWith("docusaurus-data-")){var a=t.replace("docusaurus-data-","data-");document.documentElement.setAttribute(a,e)}}catch(t){}}()</script><div id=__docusaurus><link rel=preload as=image href=/PSP/pt/img/logo.svg /><link rel=preload as=image href=/PSP/pt/images/menuSimulationPF.svg /><link rel=preload as=image href=/PSP/pt/images/gaussSeidel.svg /><link rel=preload as=image href=/PSP/pt/images/newtonRaphson.svg /><div role=region aria-label="Skip to main content"><a class=skipToContent_fXgn href=#__docusaurus_skipToContent_fallback>Skip to main content</a></div><nav aria-label="Navegação principal" class="theme-layout-navbar navbar navbar--fixed-top"><div class=navbar__inner><div class="theme-layout-navbar-left navbar__items"><button aria-label="Alternar painel de navegação" aria-expanded=false class="navbar__toggle clean-btn" type=button><svg width=30 height=30 viewBox="0 0 30 30" aria-hidden=true><path stroke=currentColor stroke-linecap=round stroke-miterlimit=10 stroke-width=2 d="M4 7h22M4 15h22M4 23h22"/></svg></button><a class=navbar__brand href=/PSP/pt/><div class=navbar__logo><img src=/PSP/pt/img/logo.svg alt="PSP-UFU logo" class="themedComponent_mlkZ themedComponent--light_NVdE"/><img src=/PSP/pt/img/logo.svg alt="PSP-UFU logo" class="themedComponent_mlkZ themedComponent--dark_xIcU"/></div><b class="navbar__title text--truncate">PSP-UFU</b></a><a aria-current=page class="navbar__item navbar__link navbar__link--active" href=/PSP/pt/docs/>Manual do Usuário</a><a class="navbar__item navbar__link" href=/PSP/pt/blog>Registro de Alterações</a></div><div class="theme-layout-navbar-right navbar__items navbar__items--right"><div class="navbar__item dropdown dropdown--hoverable dropdown--right"><a href=# aria-haspopup=true aria-expanded=false role=button class=navbar__link><svg viewBox="0 0 24 24" width=20 height=20 aria-hidden=true class=iconLanguage_nlXk><path fill=currentColor d="M12.87 15.07l-2.54-2.51.03-.03c1.74-1.94 2.98-4.17 3.71-6.53H17V4h-7V2H8v2H1v1.99h11.17C11.5 7.92 10.44 9.75 9 11.35 8.07 10.32 7.3 9.19 6.69 8h-2c.73 1.63 1.73 3.17 2.98 4.56l-5.09 5.02L4 19l5-5 3.11 3.11.76-2.04zM18.5 10h-2L12 22h2l1.12-3h4.75L21 22h2l-4.5-12zm-2.62 7l1.62-4.33L19.12 17h-3.24z"/></svg>Português</a><ul class=dropdown__menu><li><a href=/PSP/docs/powerFlow target=_self rel="noopener noreferrer" class=dropdown__link lang=en>English</a><li><a href=/PSP/pt/docs/powerFlow target=_self rel="noopener noreferrer" class="dropdown__link dropdown__link--active" lang=pt>Português</a></ul></div><a href=https://github.com/Thales1330/PSP target=_blank rel="noopener noreferrer" class="navbar__item navbar__link">GitHub<svg width=13.5 height=13.5 aria-label="(opens in new tab)" class=iconExternalLink_nPIU><use href=#theme-svg-external-link /></svg></a><div class="toggle_vylO colorModeToggle_DEke"><button class="clean-btn toggleButton_gllP toggleButtonDisabled_aARS" type=button disabled title="modo do sistema" aria-label="Mudar entre modo claro e escuro (modo do sistema está ativo)"><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_g3eP lightToggleIcon_pyhR"><path fill=currentColor d="M12,9c1.65,0,3,1.35,3,3s-1.35,3-3,3s-3-1.35-3-3S10.35,9,12,9 M12,7c-2.76,0-5,2.24-5,5s2.24,5,5,5s5-2.24,5-5 S14.76,7,12,7L12,7z M2,13l2,0c0.55,0,1-0.45,1-1s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S1.45,13,2,13z M20,13l2,0c0.55,0,1-0.45,1-1 s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S19.45,13,20,13z M11,2v2c0,0.55,0.45,1,1,1s1-0.45,1-1V2c0-0.55-0.45-1-1-1S11,1.45,11,2z M11,20v2c0,0.55,0.45,1,1,1s1-0.45,1-1v-2c0-0.55-0.45-1-1-1C11.45,19,11,19.45,11,20z M5.99,4.58c-0.39-0.39-1.03-0.39-1.41,0 c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0s0.39-1.03,0-1.41L5.99,4.58z M18.36,16.95 c-0.39-0.39-1.03-0.39-1.41,0c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0c0.39-0.39,0.39-1.03,0-1.41 L18.36,16.95z M19.42,5.99c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06c-0.39,0.39-0.39,1.03,0,1.41 s1.03,0.39,1.41,0L19.42,5.99z M7.05,18.36c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06 c-0.39,0.39-0.39,1.03,0,1.41s1.03,0.39,1.41,0L7.05,18.36z"/></svg><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_g3eP darkToggleIcon_wfgR"><path fill=currentColor d="M9.37,5.51C9.19,6.15,9.1,6.82,9.1,7.5c0,4.08,3.32,7.4,7.4,7.4c0.68,0,1.35-0.09,1.99-0.27C17.45,17.19,14.93,19,12,19 c-3.86,0-7-3.14-7-7C5,9.07,6.81,6.55,9.37,5.51z M12,3c-4.97,0-9,4.03-9,9s4.03,9,9,9s9-4.03,9-9c0-0.46-0.04-0.92-0.1-1.36 c-0.98,1.37-2.58,2.26-4.4,2.26c-2.98,0-5.4-2.42-5.4-5.4c0-1.81,0.89-3.42,2.26-4.4C12.92,3.04,12.46,3,12,3L12,3z"/></svg><svg viewBox="0 0 24 24" width=24 height=24 aria-hidden=true class="toggleIcon_g3eP systemToggleIcon_QzmC"><path fill=currentColor d="m12 21c4.971 0 9-4.029 9-9s-4.029-9-9-9-9 4.029-9 9 4.029 9 9 9zm4.95-13.95c1.313 1.313 2.05 3.093 2.05 4.95s-0.738 3.637-2.05 4.95c-1.313 1.313-3.093 2.05-4.95 2.05v-14c1.857 0 3.637 0.737 4.95 2.05z"/></svg></button></div><div class=navbarSearchContainer_Bca1><button type=button class="DocSearch DocSearch-Button" aria-label="Search (Meta+k)" aria-keyshortcuts=Meta+k><span class=DocSearch-Button-Container><svg width=20 height=20 class=DocSearch-Search-Icon viewBox="0 0 24 24" aria-hidden=true><circle cx=11 cy=11 r=8 stroke=currentColor fill=none stroke-width=1.4 /><path d="m21 21-4.3-4.3" stroke=currentColor fill=none stroke-linecap=round stroke-linejoin=round /></svg><span class=DocSearch-Button-Placeholder>Search</span></span><span class=DocSearch-Button-Keys></span></button></div></div></div><div role=presentation class=navbar-sidebar__backdrop></div></nav><div id=__docusaurus_skipToContent_fallback class="theme-layout-main main-wrapper mainWrapper_z2l0"><div class=docsWrapper_hBAB><button aria-label="Voltar para o topo" class="clean-btn theme-back-to-top-button backToTopButton_sjWU" type=button></button><div class=docRoot_UBD9><aside class="theme-doc-sidebar-container docSidebarContainer_YfHR"><div class=sidebarViewport_aRkj><div class=sidebar_njMd><nav aria-label="Painel lateral de documentos" class="menu thin-scrollbar menu_SIkG"><ul class="theme-doc-sidebar-menu menu__list"><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_byQd menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/PSP/pt/docs/><span class=categoryLinkLabel_W154>Introdução</span></a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_byQd menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/PSP/pt/docs/powerEditor><span class=categoryLinkLabel_W154>Editor de Elementos de Potência</span></a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_byQd menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/PSP/pt/docs/controlEditor><span class=categoryLinkLabel_W154>Editor de Elementos de Controle</span></a></div><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item"><div class=menu__list-item-collapsible><a class="categoryLink_byQd menu__link menu__link--sublist menu__link--sublist-caret menu__link--active" role=button aria-expanded=true href=/PSP/pt/docs/powerFlow><span class=categoryLinkLabel_W154>Simulações</span></a></div><ul class=menu__list><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link menu__link--active" aria-current=page tabindex=0 href=/PSP/pt/docs/powerFlow><span class=linkLabel_WmDU>Fluxo de Potência</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/PSP/pt/docs/fault><span class=linkLabel_WmDU>Curto-Circuito</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/PSP/pt/docs/harmonics><span class=linkLabel_WmDU>Harmônicos</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/PSP/pt/docs/stability><span class=linkLabel_WmDU>Estabilidade</span></a><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class=menu__link tabindex=0 href=/PSP/pt/docs/simulationConfig><span class=linkLabel_WmDU>Configurações da Simulação</span></a></ul><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item menu__list-item--collapsed"><div class=menu__list-item-collapsible><a class="categoryLink_byQd menu__link menu__link--sublist menu__link--sublist-caret" role=button aria-expanded=false href=/PSP/pt/docs/text><span class=categoryLinkLabel_W154>Visualização dos Dados</span></a></div></ul></nav></div></div></aside><main class=docMainContainer_TBSr><div class="container padding-top--md padding-bottom--lg"><div class=row><div class="col docItemCol_VOVn"><div class=docItemContainer_Djhp><article><nav class="theme-doc-breadcrumbs breadcrumbsContainer_Z_bl" aria-label=Trilha><ul class=breadcrumbs><li class=breadcrumbs__item><a aria-label="Página Inicial" class=breadcrumbs__link href=/PSP/pt/><svg viewBox="0 0 24 24" class=breadcrumbHomeIcon_YNFT><path d="M10 19v-5h4v5c0 .55.45 1 1 1h3c.55 0 1-.45 1-1v-7h1.7c.46 0 .68-.57.33-.87L12.67 3.6c-.38-.34-.96-.34-1.34 0l-8.36 7.53c-.34.3-.13.87.33.87H5v7c0 .55.45 1 1 1h3c.55 0 1-.45 1-1z" fill=currentColor /></svg></a><li class=breadcrumbs__item><span class=breadcrumbs__link>Simulações</span><li class="breadcrumbs__item breadcrumbs__item--active"><span class=breadcrumbs__link>Fluxo de Potência</span></ul></nav><div class="tocCollapsible_ETCw theme-doc-toc-mobile tocMobile_ITEo"><button type=button class="clean-btn tocCollapsibleButton_TO0P">Nesta página</button></div><div class="theme-doc-markdown markdown"><header><h1>Fluxo de Potência</h1></header><link rel=stylesheet href=/PSP/pt/katex/katex.min.css />
<!-- -->
<p>Um estudo fundamental no planejamento da expansão e operação de um sistema elétrico é o <strong>fluxo de potência (ou fluxo de carga)</strong> uma vez que a operação satisfatória desse sistema depende do conhecimento dos efeitos da interligação, de novas cargas, de novas centrais geradoras e de novas linhas antes que elas sejam instaladas. Esse estudo tem como objetivo encontrar o fluxo de potência nos ramos e as tensões nodais do Sistema Elétrico de Potência (SEP) impostas pela geração e a carga.</p>
<p>As equações formuladas a partir dos modelos dos elementos presentes no estudo de fluxo de carga são não lineares e não possuem solução analítica explícita. Portanto é necessária a utilização de métodos numéricos iterativos para solução do problema de fluxo de carga.</p>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id=formulação-do-problema-de-fluxo-de-carga>Formulação do problema de fluxo de carga<a href=#formulação-do-problema-de-fluxo-de-carga class=hash-link aria-label="Direct link to heading" title="Direct link to heading" translate=no>​</a></h2>
<p>O problema de fluxo de carga pode ser representado por um sistema de equações e inequações algébricas não-lineares que correspondem às leis de Kirchhoff e a um conjunto de restrições de operação impostos pelos componentes de uma rede elétrica.
Na formulação do problema a cada barra da rede são associadas quatro variáveis, sendo que duas delas surgem como dados e duas como incógnitas (em uma barra de índice <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>i</mi></mrow><annotation encoding=application/x-tex>i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6595em></span><span class="mord mathnormal">i</span></span></span></span>):</p>
<ul>
<li class=""><span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msub><mi>V</mi><mi>i</mi></msub></mrow><annotation encoding=application/x-tex>V_i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8333em;vertical-align:-0.15em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.22222em>V</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3117em><span style=top:-2.55em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span>	é a magnitude da tensão na barra <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>i</mi></mrow><annotation encoding=application/x-tex>i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6595em></span><span class="mord mathnormal">i</span></span></span></span>;</li>
<li class=""><span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msub><mi>θ</mi><mi>i</mi></msub></mrow><annotation encoding=application/x-tex>θ_i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8444em;vertical-align:-0.15em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.02778em>θ</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3117em><span style=top:-2.55em;margin-left:-0.0278em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span>	é o ângulo da tensão na barra <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>i</mi></mrow><annotation encoding=application/x-tex>i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6595em></span><span class="mord mathnormal">i</span></span></span></span>;</li>
<li class=""><span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msub><mi>P</mi><mi>i</mi></msub></mrow><annotation encoding=application/x-tex>P_i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8333em;vertical-align:-0.15em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.13889em>P</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3117em><span style=top:-2.55em;margin-left:-0.1389em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span>	é a injeção líquida de potência ativa na barra <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>i</mi></mrow><annotation encoding=application/x-tex>i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6595em></span><span class="mord mathnormal">i</span></span></span></span>;</li>
<li class=""><span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msub><mi>Q</mi><mi>i</mi></msub></mrow><annotation encoding=application/x-tex>Q_i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8778em;vertical-align:-0.1944em></span><span class=mord><span class="mord mathnormal">Q</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3117em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span>	é a injeção líquida de potência reativa na barra <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>i</mi></mrow><annotation encoding=application/x-tex>i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6595em></span><span class="mord mathnormal">i</span></span></span></span>.</li>
</ul>
<p>Relativo às variáveis que são incógnitas e os dados do sistema, podem ser definidos <strong>três tipos de barras</strong>:</p>
<ul>
<li class=""><strong>Barra PQ</strong>:	<span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msub><mi>P</mi><mi>i</mi></msub></mrow><annotation encoding=application/x-tex>P_i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8333em;vertical-align:-0.15em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.13889em>P</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3117em><span style=top:-2.55em;margin-left:-0.1389em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span> e <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msub><mi>Q</mi><mi>i</mi></msub></mrow><annotation encoding=application/x-tex>Q_i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8778em;vertical-align:-0.1944em></span><span class=mord><span class="mord mathnormal">Q</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3117em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span> são dados, <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msub><mi>V</mi><mi>i</mi></msub></mrow><annotation encoding=application/x-tex>V_i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8333em;vertical-align:-0.15em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.22222em>V</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3117em><span style=top:-2.55em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span> e <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msub><mi>θ</mi><mi>i</mi></msub></mrow><annotation encoding=application/x-tex>θ_i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8444em;vertical-align:-0.15em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.02778em>θ</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3117em><span style=top:-2.55em;margin-left:-0.0278em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span> são calculados;</li>
<li class=""><strong>Barra PV</strong>:	<span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msub><mi>P</mi><mi>i</mi></msub></mrow><annotation encoding=application/x-tex>P_i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8333em;vertical-align:-0.15em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.13889em>P</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3117em><span style=top:-2.55em;margin-left:-0.1389em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span> e <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msub><mi>V</mi><mi>i</mi></msub></mrow><annotation encoding=application/x-tex>V_i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8333em;vertical-align:-0.15em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.22222em>V</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3117em><span style=top:-2.55em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span> são dados, <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msub><mi>Q</mi><mi>i</mi></msub></mrow><annotation encoding=application/x-tex>Q_i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8778em;vertical-align:-0.1944em></span><span class=mord><span class="mord mathnormal">Q</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3117em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span> e <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msub><mi>θ</mi><mi>i</mi></msub></mrow><annotation encoding=application/x-tex>θ_i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8444em;vertical-align:-0.15em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.02778em>θ</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3117em><span style=top:-2.55em;margin-left:-0.0278em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span> são calculados;</li>
<li class=""><strong>Barra de Referência</strong>	<span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msub><mi>V</mi><mi>i</mi></msub></mrow><annotation encoding=application/x-tex>V_i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8333em;vertical-align:-0.15em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.22222em>V</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3117em><span style=top:-2.55em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span> e <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msub><mi>θ</mi><mi>i</mi></msub></mrow><annotation encoding=application/x-tex>θ_i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8444em;vertical-align:-0.15em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.02778em>θ</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3117em><span style=top:-2.55em;margin-left:-0.0278em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span> são dados, <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msub><mi>P</mi><mi>i</mi></msub></mrow><annotation encoding=application/x-tex>P_i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8333em;vertical-align:-0.15em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.13889em>P</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3117em><span style=top:-2.55em;margin-left:-0.1389em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span> e <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msub><mi>Q</mi><mi>i</mi></msub></mrow><annotation encoding=application/x-tex>Q_i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8778em;vertical-align:-0.1944em></span><span class=mord><span class="mord mathnormal">Q</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3117em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span> são calculados.</li>
</ul>
<p>:::info Informação
As <strong>barras PQ</strong> geralmente são representadas pelos barramentos de carga, os quais não há geração e controle de tensão.</p>
<p>As <strong>barras PV</strong> se caracterizam pelo controle de tensão mediante a injeção ou absorção de potência reativa por meio do controle da excitação de uma máquina síncrona.</p>
<p>A <strong>barra de Referência</strong> (ou de folga, de oscilação) tem como função, assim como o próprio nome diz, servir de referência de tensão e ângulo do sistema. Essa barra é necessariamente geradora, uma vez que ela é responsável pelo equilíbrio do balanço de potência do sistema.
:::</p>
<p>:::caution Atenção!
O tipo de barra deve ser definido no <a class="" href=/PSP/pt/docs/bus>elemento barramento</a>.</p>
<p>Note que <strong>o sistema deve possuir somente uma barra de referência</strong>.
:::</p>
<p>Como mencionado anteriormente, as equações são não-lineares e a solução analítica não é prática. As soluções dessas equações seguem <strong><a href=https://en.wikipedia.org/wiki/Iterative_method target=_blank rel="noopener noreferrer" class="">processos iterativos</a></strong>, em que são atribuídos valores estimados (ou iniciais) para as barras com tensões desconhecidas e, baseado na potência ativa e reativa e módulo da tensão especificados, calcula-se por meio das equações previamente apresentadas as novas tensões complexas em cada nó do sistema.</p>
<p>Na sequência, esse conjunto de valores para as tensões em cada barra é utilizado para novamente calcular outro grupo de tensões. Cada cálculo de um novo conjunto de tensões é chamado iteração. O processo iterativo é repetido até que as mudanças em todas as barras sejam menores do que um valor pré-estipulado, obtendo assim a convergência.</p>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id=execução-do-fluxo-de-carga-no-psp-ufu>Execução do fluxo de carga no PSP-UFU<a href=#execução-do-fluxo-de-carga-no-psp-ufu class=hash-link aria-label="Direct link to heading" title="Direct link to heading" translate=no>​</a></h2>
<p>Após a construção do diagrama unifilar no <a class="" href=/PSP/pt/docs/powerEditor>editor de potência</a>, a execução do fluxo de carga é realizada no <a class="" href=/PSP/pt/docs/mainScreen#menu-ribbon>menu Simulação</a> clicando no botão <strong>Fluxo de carga</strong>.</p>
<div><center><img src=/PSP/pt/images/menuSimulationPF.svg alt="Menu Simulação" title="Menu Simulação"/></center></div>
<p>:::tip Dica
Caso o fluxo de carga tenha sido executado com sucesso, as setas de potência serão exibidas, a barra de status indicará sucesso na operação e os <a class="" href=/PSP/pt/docs/text>elementos de texto</a> serão atualizados.
:::</p>
<p><strong>Outra possibilidade</strong> é a execução por meio do cálculo contínuo, também presente no <a class="" href=/PSP/pt/docs/mainScreen#menu-ribbon>menu Simulação</a> e seu acionamento é realizado co clicar no botão <strong>Habilitar solução</strong>. Com essa opção, os cálculos estáticos selecionados nas <a class="" href=/PSP/pt/docs/simulationConfig>configurações de simulação</a> são automaticamente realizados ao modificar quaisquer parâmetros da rede, como dados elétricos e acionamento dos disjuntores dos elementos (remoção ou inserção).</p>
<p>:::caution Atenção!
Evite construir o circuito com o cálculo contínuo habilitado, uma vez que configurações temporárias podem levar a erros de execução da simulação.</p>
<p>Para desabilitar o cálculo contínuo clique no botão <strong>Desabilitar solução</strong>.
:::</p>
<p>Os resultados do fluxo de carga são exibidos nos <a class="" href=/PSP/pt/docs/text>elementos de texto vinculado</a>, ao posicionar o mouse sobre os elementos e em <a class="" href=/PSP/pt/docs/tabularReport>relatórios tabulares</a>.</p>
<h3 class="anchor anchorTargetStickyNavbar_Vzrq" id=erros-comuns-na-execução-do-fluxo-de-carga>Erros comuns na execução do fluxo de carga<a href=#erros-comuns-na-execução-do-fluxo-de-carga class=hash-link aria-label="Direct link to heading" title="Direct link to heading" translate=no>​</a></h3>
<p>A seguir são apresentados os erros mais comuns relacionados ao fluxo de carga.</p>
<h4 class="anchor anchorTargetStickyNavbar_Vzrq" id=a-seguinte-mensagem-de-erro-é-exibida-o-número-máximo-de-iterações-foi-alcançado>A seguinte mensagem de erro é exibida: "O número máximo de iterações foi alcançado"<a href=#a-seguinte-mensagem-de-erro-é-exibida-o-número-máximo-de-iterações-foi-alcançado class=hash-link aria-label="Direct link to heading" title="Direct link to heading" translate=no>​</a></h4>
<p>Essa mensagem de erro é exibida quando o método de solução numérica selecionado nas <a class="" href=/PSP/pt/docs/simulationConfig>configurações de simulação</a> atinge o número máximo de iterações inserido. As seguintes situações podem ocasionar esse erro:</p>
<ul>
<li class=""><strong>Os parâmetros do circuito estão incorretos</strong>. caso parâmetros muito fora dos valores padrão dos elementos elétricos sejam inseridos, o cálculo de fluxo de carga pode divergir. Verifique se os dados foram inseridos corretamente.</li>
<li class=""><strong>Algum elemento possui parâmetros discrepantes dos demais</strong>. Caso um dos elementos inseridos possua um valor de impedância muito distinto dos demais, como por exemplo uma linha com impedância muito elevada ou uma carga muito pequena, pode levar à divergência do método numérico. Nesse caso, reconsidere a necessidade de representação desses elementos no circuito e alterne entre os métodos numéricos de solução disponíveis.</li>
<li class=""><strong>O número máximo de iterações está muito baixo</strong>. Alguns circuitos exigem um número maior de iterações, portanto altere o valor do máximo de iterações nas <a class="" href=/PSP/pt/docs/simulationConfig>configurações de simulação</a>. Também tente alternar entre os métodos numéricos de solução disponíveis.</li>
<li class=""><strong>Os parâmetros de simulação estão inadequados</strong>. Caso um parâmetro do método de solução esteja inadequado, como fator de aceleração ou tolerância, o cálculo pode não alcançar a convergência. Altere esses parâmetros nas <a class="" href=/PSP/pt/docs/simulationConfig>configurações de simulação</a>.</li>
</ul>
<h4 class="anchor anchorTargetStickyNavbar_Vzrq" id=os-dados-de-saída-são-exibidos-como-nan-ou-nan>Os dados de saída são exibidos como "NaN" ou "nan"<a href=#os-dados-de-saída-são-exibidos-como-nan-ou-nan class=hash-link aria-label="Direct link to heading" title="Direct link to heading" translate=no>​</a></h4>
<p>Isso ocorre devido a erros de operações matemáticas nos cálculos de fluxo de carga. "NaN" significa <em>Not a Number</em>.</p>
<ul>
<li class=""><strong>Algum barramento está isolado</strong>. Esse erro é bastante comum e pode ocorrer ao inserir um barramento sem conectá-lo ao sistema ou ao remover os elementos de ramo que conectam uma barra ao sistema. A solução é eliminar essa barra do diagrama.</li>
<li class=""><strong>Os parâmetros do circuito estão incorretos</strong>. caso parâmetros muito fora dos valores padrão dos elementos elétricos sejam inseridos, o cálculo de fluxo de carga pode divergir. Verifique se os dados foram inseridos corretamente.</li>
<li class=""><strong>Algum elemento possui parâmetros discrepantes dos demais</strong>. Caso um dos elementos inseridos possua um valor de impedância muito distinto dos demais, como por exemplo uma linha com impedância muito elevada ou uma carga muito pequena, pode levar à divergência do método numérico. Nesse caso, reconsidere a necessidade de representação desses elementos no circuito e alterne entre os métodos numéricos de solução disponíveis.</li>
</ul>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id=métodos-de-solução-numérica-do-fluxo-de-carga-no-psp-ufu>Métodos de solução numérica do fluxo de carga no PSP-UFU<a href=#métodos-de-solução-numérica-do-fluxo-de-carga-no-psp-ufu class=hash-link aria-label="Direct link to heading" title="Direct link to heading" translate=no>​</a></h2>
<p>Os métodos implementados no programa para solução do problema de fluxo de carga no PSP-UFU são <strong>Gauss-Seidel (GS)</strong> e <strong>Newton-Raphson (NR)</strong>. Além desses métodos clássicos, um método híbrido pode ser utilizado (definido nas <a class="" href=/PSP/pt/docs/simulationConfig>configurações de simulação</a>), em que é utilizado inicialmente o GS e na sequência o NR, aumentando a chance de convergência do NR.</p>
<h3 class="anchor anchorTargetStickyNavbar_Vzrq" id=gauss-seidel>Gauss-Seidel<a href=#gauss-seidel class=hash-link aria-label="Direct link to heading" title="Direct link to heading" translate=no>​</a></h3>
<p>O método de Gauss-Seidel tem sido bastante utilizado nas últimas décadas para solução do problema de fluxo de carga, uma vez que não há a necessidade de fatorar a matrizes, reduzindo o esforço computacional. Atualmente, restrições computacionais são menos problemáticas e outros métodos são normalmente escolhidos, porém o Gauss-Seidel ainda possui valor didático e, visto que o PSP-UFU também possui fins educacionais, optou-se pela implementação desse método.</p>
<p>Para iniciar as iterações do método são necessários valores iniciais para as tensões (<span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msubsup><mover accent=true><mi>V</mi><mo>˙</mo></mover><mi>i</mi><mn>0</mn></msubsup></mrow><annotation encoding=application/x-tex>\dot{V}_i^0</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1.1789em;vertical-align:-0.2587em></span><span class=mord><span class="mord accent"><span class=vlist-t><span class=vlist-r><span class=vlist style=height:0.9202em><span style=top:-3em><span class=pstrut style=height:3em></span><span class="mord mathnormal" style=margin-right:0.22222em>V</span></span><span style=top:-3.2523em><span class=pstrut style=height:3em></span><span class=accent-body style=left:-0.1389em><span class=mord>˙</span></span></span></span></span></span></span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.8141em><span style=top:-2.4413em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style=top:-3.063em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">0</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2587em><span></span></span></span></span></span></span></span></span></span>) que devem ser calculadas. Normalmente para barras do tipo PQ tem-se <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msubsup><mover accent=true><mi>V</mi><mo>˙</mo></mover><mi>i</mi><mn>0</mn></msubsup><mo>=</mo><mn>1,0</mn><mo>+</mo><mi>j</mi><mn>0,0</mn><mtext> </mtext><mi>p</mi><mi mathvariant=normal>.</mi><mi>u</mi><mi mathvariant=normal>.</mi></mrow><annotation encoding=application/x-tex>\dot{V}_i^0=1{,}0+j0{,}0~p.u.</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1.1789em;vertical-align:-0.2587em></span><span class=mord><span class="mord accent"><span class=vlist-t><span class=vlist-r><span class=vlist style=height:0.9202em><span style=top:-3em><span class=pstrut style=height:3em></span><span class="mord mathnormal" style=margin-right:0.22222em>V</span></span><span style=top:-3.2523em><span class=pstrut style=height:3em></span><span class=accent-body style=left:-0.1389em><span class=mord>˙</span></span></span></span></span></span></span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.8141em><span style=top:-2.4413em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style=top:-3.063em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">0</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2587em><span></span></span></span></span></span></span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>=</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:0.8389em;vertical-align:-0.1944em></span><span class=mord>1</span><span class=mord><span class=mpunct>,</span></span><span class=mord>0</span><span class=mspace style=margin-right:0.2222em></span><span class=mbin>+</span><span class=mspace style=margin-right:0.2222em></span></span><span class=base><span class=strut style=height:0.854em;vertical-align:-0.1944em></span><span class="mord mathnormal" style=margin-right:0.05724em>j</span><span class=mord>0</span><span class=mord><span class=mpunct>,</span></span><span class=mord>0</span><span class="mspace nobreak"> </span><span class="mord mathnormal">p</span><span class=mord>.</span><span class="mord mathnormal">u</span><span class=mord>.</span></span></span></span> e para barras do tipo PV <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msubsup><mover accent=true><mi>V</mi><mo>˙</mo></mover><mi>i</mi><mn>0</mn></msubsup><mo>=</mo><msubsup><mi>V</mi><mi>i</mi><mrow><mi>e</mi><mi>s</mi><mi>p</mi></mrow></msubsup><mo>+</mo><mi>j</mi><mn>0,0</mn></mrow><annotation encoding=application/x-tex>\dot{V}_i^0=V_i^{esp}+j0{,}0</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1.1789em;vertical-align:-0.2587em></span><span class=mord><span class="mord accent"><span class=vlist-t><span class=vlist-r><span class=vlist style=height:0.9202em><span style=top:-3em><span class=pstrut style=height:3em></span><span class="mord mathnormal" style=margin-right:0.22222em>V</span></span><span style=top:-3.2523em><span class=pstrut style=height:3em></span><span class=accent-body style=left:-0.1389em><span class=mord>˙</span></span></span></span></span></span></span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.8141em><span style=top:-2.4413em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style=top:-3.063em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">0</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2587em><span></span></span></span></span></span></span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>=</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:1.0592em;vertical-align:-0.2769em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.22222em>V</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.7823em><span style=top:-2.4231em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style=top:-3.1809em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">es</span><span class="mord mathnormal mtight">p</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2769em><span></span></span></span></span></span></span><span class=mspace style=margin-right:0.2222em></span><span class=mbin>+</span><span class=mspace style=margin-right:0.2222em></span></span><span class=base><span class=strut style=height:0.854em;vertical-align:-0.1944em></span><span class="mord mathnormal" style=margin-right:0.05724em>j</span><span class=mord>0</span><span class=mord><span class=mpunct>,</span></span><span class=mord>0</span></span></span></span> [p.u.], em que <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msubsup><mi>V</mi><mi>i</mi><mrow><mi>e</mi><mi>s</mi><mi>p</mi></mrow></msubsup></mrow><annotation encoding=application/x-tex>V_i^{esp}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1.0592em;vertical-align:-0.2769em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.22222em>V</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.7823em><span style=top:-2.4231em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style=top:-3.1809em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">es</span><span class="mord mathnormal mtight">p</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2769em><span></span></span></span></span></span></span></span></span></span> é o módulo da tensão especificada para a barra PV. A barra de referência tem o módulo e ângulo de tensão fixos e não participam no processo iterativo.</p>
<p>O método de Gauss-Seidel mostra um <strong>número excessivo de iterações</strong> e, com o intuito reduzi-los, multiplicam-se as correções de tensões por uma constante. Essa operação amplia o valor da correção, trazendo a tensão para mais perto do valor do valor final. Os multiplicadores que realizam essa convergência melhorada são chamados de fatores de aceleração. Para qualquer sistema existem valores ótimos para os fatores de aceleração e uma escolha inadequada pode resultar em uma convergência mais lenta ou torná-la impossível. Normalmente é utilizado um fator de aceleração igual a 1,6, valor definido como padrão no programa. A utilização do fator de aceleração é realizada por meio da equação:</p>
<span class=katex-display><span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML display=block><semantics><mrow><msubsup><mover accent=true><mi>V</mi><mo>˙</mo></mover><msub><mi>i</mi><mrow><mi>A</mi><mi>C</mi></mrow></msub><mrow><mo stretchy=false>(</mo><mi>v</mi><mo>+</mo><mn>1</mn><mo stretchy=false>)</mo></mrow></msubsup><mo>=</mo><mi>α</mi><mrow><mo fence=true>(</mo><msubsup><mover accent=true><mi>V</mi><mo>˙</mo></mover><mi>i</mi><mrow><mo stretchy=false>(</mo><mi>v</mi><mo>+</mo><mn>1</mn><mo stretchy=false>)</mo></mrow></msubsup><mo>−</mo><msubsup><mover accent=true><mi>V</mi><mo>˙</mo></mover><msub><mi>i</mi><mrow><mi>A</mi><mi>C</mi></mrow></msub><mrow><mo stretchy=false>(</mo><mi>v</mi><mo stretchy=false>)</mo></mrow></msubsup><mo fence=true>)</mo></mrow><mo>+</mo><msubsup><mover accent=true><mi>V</mi><mo>˙</mo></mover><msub><mi>i</mi><mrow><mi>A</mi><mi>C</mi></mrow></msub><mrow><mo stretchy=false>(</mo><mi>v</mi><mo stretchy=false>)</mo></mrow></msubsup></mrow><annotation encoding=application/x-tex>\dot{V}_{i_{AC}}^{(v + 1)} = \alpha \left( \dot{V}_{i}^{(v + 1)}- \dot{V}_{i_{AC}}^{(v)} \right) + \dot{V}_{i_{AC}}^{(v)}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1.422em;vertical-align:-0.3772em></span><span class=mord><span class="mord accent"><span class=vlist-t><span class=vlist-r><span class=vlist style=height:0.9202em><span style=top:-3em><span class=pstrut style=height:3em></span><span class="mord mathnormal" style=margin-right:0.22222em>V</span></span><span style=top:-3.2523em><span class=pstrut style=height:3em></span><span class=accent-body style=left:-0.1389em><span class=mord>˙</span></span></span></span></span></span></span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4231em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight"><span class="mord mathnormal mtight">i</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3448em><span style=top:-2.3567em;margin-left:0em;margin-right:0.0714em><span class=pstrut style=height:2.5em></span><span class="sizing reset-size3 size1 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">A</span><span class="mord mathnormal mtight" style=margin-right:0.07153em>C</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.1433em><span></span></span></span></span></span></span></span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mathnormal mtight" style=margin-right:0.03588em>v</span><span class="mbin mtight">+</span><span class="mord mtight">1</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.3772em><span></span></span></span></span></span></span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>=</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:1.8em;vertical-align:-0.65em></span><span class="mord mathnormal" style=margin-right:0.0037em>α</span><span class=mspace style=margin-right:0.1667em></span><span class=minner><span class="mopen delimcenter" style=top:0em><span class="delimsizing size2">(</span></span><span class=mord><span class="mord accent"><span class=vlist-t><span class=vlist-r><span class=vlist style=height:0.9202em><span style=top:-3em><span class=pstrut style=height:3em></span><span class="mord mathnormal" style=margin-right:0.22222em>V</span></span><span style=top:-3.2523em><span class=pstrut style=height:3em></span><span class=accent-body style=left:-0.1389em><span class=mord>˙</span></span></span></span></span></span></span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4231em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mathnormal mtight" style=margin-right:0.03588em>v</span><span class="mbin mtight">+</span><span class="mord mtight">1</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2769em><span></span></span></span></span></span></span><span class=mspace style=margin-right:0.2222em></span><span class=mbin>−</span><span class=mspace style=margin-right:0.2222em></span><span class=mord><span class="mord accent"><span class=vlist-t><span class=vlist-r><span class=vlist style=height:0.9202em><span style=top:-3em><span class=pstrut style=height:3em></span><span class="mord mathnormal" style=margin-right:0.22222em>V</span></span><span style=top:-3.2523em><span class=pstrut style=height:3em></span><span class=accent-body style=left:-0.1389em><span class=mord>˙</span></span></span></span></span></span></span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4231em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight"><span class="mord mathnormal mtight">i</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3448em><span style=top:-2.3567em;margin-left:0em;margin-right:0.0714em><span class=pstrut style=height:2.5em></span><span class="sizing reset-size3 size1 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">A</span><span class="mord mathnormal mtight" style=margin-right:0.07153em>C</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.1433em><span></span></span></span></span></span></span></span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mathnormal mtight" style=margin-right:0.03588em>v</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.3772em><span></span></span></span></span></span></span><span class="mclose delimcenter" style=top:0em><span class="delimsizing size2">)</span></span></span><span class=mspace style=margin-right:0.2222em></span><span class=mbin>+</span><span class=mspace style=margin-right:0.2222em></span></span><span class=base><span class=strut style=height:1.422em;vertical-align:-0.3772em></span><span class=mord><span class="mord accent"><span class=vlist-t><span class=vlist-r><span class=vlist style=height:0.9202em><span style=top:-3em><span class=pstrut style=height:3em></span><span class="mord mathnormal" style=margin-right:0.22222em>V</span></span><span style=top:-3.2523em><span class=pstrut style=height:3em></span><span class=accent-body style=left:-0.1389em><span class=mord>˙</span></span></span></span></span></span></span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4231em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight"><span class="mord mathnormal mtight">i</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3448em><span style=top:-2.3567em;margin-left:0em;margin-right:0.0714em><span class=pstrut style=height:2.5em></span><span class="sizing reset-size3 size1 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">A</span><span class="mord mathnormal mtight" style=margin-right:0.07153em>C</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.1433em><span></span></span></span></span></span></span></span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mathnormal mtight" style=margin-right:0.03588em>v</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.3772em><span></span></span></span></span></span></span></span></span></span></span>
<p>Em que:</p>
<ul>
<li class=""><span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msubsup><mover accent=true><mi>V</mi><mo>˙</mo></mover><msub><mi>i</mi><mrow><mi>A</mi><mi>C</mi></mrow></msub><mrow><mo stretchy=false>(</mo><mi>v</mi><mo>+</mo><mn>1</mn><mo stretchy=false>)</mo></mrow></msubsup></mrow><annotation encoding=application/x-tex>\dot{V}_{i_{AC}}^{(v + 1)}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1.422em;vertical-align:-0.3772em></span><span class=mord><span class="mord accent"><span class=vlist-t><span class=vlist-r><span class=vlist style=height:0.9202em><span style=top:-3em><span class=pstrut style=height:3em></span><span class="mord mathnormal" style=margin-right:0.22222em>V</span></span><span style=top:-3.2523em><span class=pstrut style=height:3em></span><span class=accent-body style=left:-0.1389em><span class=mord>˙</span></span></span></span></span></span></span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4231em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight"><span class="mord mathnormal mtight">i</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3448em><span style=top:-2.3567em;margin-left:0em;margin-right:0.0714em><span class=pstrut style=height:2.5em></span><span class="sizing reset-size3 size1 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">A</span><span class="mord mathnormal mtight" style=margin-right:0.07153em>C</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.1433em><span></span></span></span></span></span></span></span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mathnormal mtight" style=margin-right:0.03588em>v</span><span class="mbin mtight">+</span><span class="mord mtight">1</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.3772em><span></span></span></span></span></span></span></span></span></span> é a tensão complexa da iteração atual com fator de aceleração aplicado</li>
<li class=""><span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msubsup><mover accent=true><mi>V</mi><mo>˙</mo></mover><mi>i</mi><mrow><mo stretchy=false>(</mo><mi>v</mi><mo>+</mo><mn>1</mn><mo stretchy=false>)</mo></mrow></msubsup></mrow><annotation encoding=application/x-tex>\dot{V}_{i}^{(v + 1)}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1.3217em;vertical-align:-0.2769em></span><span class=mord><span class="mord accent"><span class=vlist-t><span class=vlist-r><span class=vlist style=height:0.9202em><span style=top:-3em><span class=pstrut style=height:3em></span><span class="mord mathnormal" style=margin-right:0.22222em>V</span></span><span style=top:-3.2523em><span class=pstrut style=height:3em></span><span class=accent-body style=left:-0.1389em><span class=mord>˙</span></span></span></span></span></span></span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4231em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mathnormal mtight" style=margin-right:0.03588em>v</span><span class="mbin mtight">+</span><span class="mord mtight">1</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2769em><span></span></span></span></span></span></span></span></span></span> é a tensão complexa da iteração atual</li>
<li class=""><span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msubsup><mover accent=true><mi>V</mi><mo>˙</mo></mover><msub><mi>i</mi><mrow><mi>A</mi><mi>C</mi></mrow></msub><mrow><mo stretchy=false>(</mo><mi>v</mi><mo stretchy=false>)</mo></mrow></msubsup></mrow><annotation encoding=application/x-tex>\dot{V}_{i_{AC}}^{(v)}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1.422em;vertical-align:-0.3772em></span><span class=mord><span class="mord accent"><span class=vlist-t><span class=vlist-r><span class=vlist style=height:0.9202em><span style=top:-3em><span class=pstrut style=height:3em></span><span class="mord mathnormal" style=margin-right:0.22222em>V</span></span><span style=top:-3.2523em><span class=pstrut style=height:3em></span><span class=accent-body style=left:-0.1389em><span class=mord>˙</span></span></span></span></span></span></span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4231em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight"><span class="mord mathnormal mtight">i</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3448em><span style=top:-2.3567em;margin-left:0em;margin-right:0.0714em><span class=pstrut style=height:2.5em></span><span class="sizing reset-size3 size1 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">A</span><span class="mord mathnormal mtight" style=margin-right:0.07153em>C</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.1433em><span></span></span></span></span></span></span></span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mathnormal mtight" style=margin-right:0.03588em>v</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.3772em><span></span></span></span></span></span></span></span></span></span> é a tensão complexa da iteração anterior com fator de aceleração aplicado</li>
<li class=""><span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>α</mi></mrow><annotation encoding=application/x-tex>\alpha</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.4306em></span><span class="mord mathnormal" style=margin-right:0.0037em>α</span></span></span></span> é o fator de aceleração</li>
</ul>
<p>O fluxograma abaixo demonstra como o método de Gauss-Seidel foi implementado no PSP-UFU:</p>
<div><center><img src=/PSP/pt/images/gaussSeidel.svg alt="Método numérico de Gauss-Seidel para fluxo de carga" title="Método numérico de Gauss-Seidel para fluxo de carga"/></center></div>
<h3 class="anchor anchorTargetStickyNavbar_Vzrq" id=newton-raphson>Newton-Raphson<a href=#newton-raphson class=hash-link aria-label="Direct link to heading" title="Direct link to heading" translate=no>​</a></h3>
<p>O método de Newton-Raphson (também conhecido como método de Newton ou Newton-Fourier) para solução do fluxo de carga é descrito em vários livros e artigos. Atualmente é o algoritmo mais utilizado para solução do fluxo de carga. Para casos bem condicionados, esse método geralmente converge em 4 a 5 iterações, porém existe a possibilidade da técnica contornar o ponto da solução sem nunca atingi-la, o que também justifica implementação do método de Gauss-Seidel no <em>software</em>.</p>
<p>A expansão da <a href=https://en.wikipedia.org/wiki/Taylor_series target=_blank rel="noopener noreferrer" class="">série de Taylor</a> para uma função de duas ou mais variáveis é a base do método de Newton-Raphson para resolver o problema do fluxo de carga. Fazendo a expansão em série de Taylor, para duas equações e duas incógnitas (<span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msub><mi>f</mi><mn>1</mn></msub><mrow><mo fence=true>(</mo><msub><mi>x</mi><mn>1</mn></msub><mo separator=true>,</mo><msub><mi>x</mi><mn>2</mn></msub><mo fence=true>)</mo></mrow></mrow><annotation encoding=application/x-tex>f_1\left( x_{1}, x_{2} \right)</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1em;vertical-align:-0.25em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.10764em>f</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.1076em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span><span class=mspace style=margin-right:0.1667em></span><span class=minner><span class="mopen delimcenter" style=top:0em>(</span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">1</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span><span class=mpunct>,</span><span class=mspace style=margin-right:0.1667em></span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">2</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span><span class="mclose delimcenter" style=top:0em>)</span></span></span></span></span> e <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msub><mi>f</mi><mn>2</mn></msub><mrow><mo fence=true>(</mo><msub><mi>x</mi><mn>1</mn></msub><mo separator=true>,</mo><msub><mi>x</mi><mn>2</mn></msub><mo fence=true>)</mo></mrow></mrow><annotation encoding=application/x-tex>f_2\left( x_{1}, x_{2} \right)</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1em;vertical-align:-0.25em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.10764em>f</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.1076em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span><span class=mspace style=margin-right:0.1667em></span><span class=minner><span class="mopen delimcenter" style=top:0em>(</span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">1</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span><span class=mpunct>,</span><span class=mspace style=margin-right:0.1667em></span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">2</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span><span class="mclose delimcenter" style=top:0em>)</span></span></span></span></span>), sem listar as derivadas parciais maiores que 1 na forma matricial, obtêm-se:</p>
<span class=katex-display><span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML display=block><semantics><mrow><mrow><mo fence=true>[</mo><mtable rowspacing=0.16em columnalign=center columnspacing=1em><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><msub><mi>K</mi><mn>1</mn></msub><mo>−</mo><msub><mi>f</mi><mn>1</mn></msub><mrow><mo fence=true>(</mo><msubsup><mi>x</mi><mn>1</mn><mrow><mo stretchy=false>(</mo><mn>0</mn><mo stretchy=false>)</mo></mrow></msubsup><mo separator=true>,</mo><msubsup><mi>x</mi><mn>2</mn><mrow><mo stretchy=false>(</mo><mn>0</mn><mo stretchy=false>)</mo></mrow></msubsup><mo fence=true>)</mo></mrow></mrow></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><msub><mi>K</mi><mn>2</mn></msub><mo>−</mo><msub><mi>f</mi><mn>2</mn></msub><mrow><mo fence=true>(</mo><msubsup><mi>x</mi><mn>1</mn><mrow><mo stretchy=false>(</mo><mn>0</mn><mo stretchy=false>)</mo></mrow></msubsup><mo separator=true>,</mo><msubsup><mi>x</mi><mn>2</mn><mrow><mo stretchy=false>(</mo><mn>0</mn><mo stretchy=false>)</mo></mrow></msubsup><mo fence=true>)</mo></mrow></mrow></mstyle></mtd></mtr></mtable><mo fence=true>]</mo></mrow><mo>=</mo><mrow><mo fence=true>[</mo><mtable rowspacing=0.16em columnalign="center center" columnspacing=1em><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mstyle scriptlevel=0 displaystyle=true><mfrac><mrow><mi mathvariant=normal>∂</mi><msub><mi>f</mi><mn>1</mn></msub></mrow><mrow><mi mathvariant=normal>∂</mi><msub><mi>x</mi><mn>1</mn></msub></mrow></mfrac></mstyle></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mstyle scriptlevel=0 displaystyle=true><mfrac><mrow><mi mathvariant=normal>∂</mi><msub><mi>f</mi><mn>1</mn></msub></mrow><mrow><mi mathvariant=normal>∂</mi><msub><mi>x</mi><mn>2</mn></msub></mrow></mfrac></mstyle></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mstyle scriptlevel=0 displaystyle=true><mfrac><mrow><mi mathvariant=normal>∂</mi><msub><mi>f</mi><mn>2</mn></msub></mrow><mrow><mi mathvariant=normal>∂</mi><msub><mi>x</mi><mn>1</mn></msub></mrow></mfrac></mstyle></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mstyle scriptlevel=0 displaystyle=true><mfrac><mrow><mi mathvariant=normal>∂</mi><msub><mi>f</mi><mn>2</mn></msub></mrow><mrow><mi mathvariant=normal>∂</mi><msub><mi>x</mi><mn>2</mn></msub></mrow></mfrac></mstyle></mstyle></mtd></mtr></mtable><mo fence=true>]</mo></mrow><mrow><mo fence=true>[</mo><mtable rowspacing=0.16em columnalign=center columnspacing=1em><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mi mathvariant=normal>Δ</mi><msubsup><mi>x</mi><mn>1</mn><mrow><mo stretchy=false>(</mo><mn>0</mn><mo stretchy=false>)</mo></mrow></msubsup></mrow></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mi mathvariant=normal>Δ</mi><msubsup><mi>x</mi><mn>2</mn><mrow><mo stretchy=false>(</mo><mn>0</mn><mo stretchy=false>)</mo></mrow></msubsup></mrow></mstyle></mtd></mtr></mtable><mo fence=true>]</mo></mrow></mrow><annotation encoding=application/x-tex>\begin{bmatrix}
K_1 - f_1\left( x_{1}^{(0)}, x_{2}^{(0)} \right)\\
K_2 - f_2\left( x_{1}^{(0)}, x_{2}^{(0)} \right)
\end{bmatrix}
=
\begin{bmatrix}
\displaystyle\frac{\partial f_1}{\partial x_1} & \displaystyle\frac{\partial f_1}{\partial x_2}\\
\displaystyle\frac{\partial f_2}{\partial x_1} & \displaystyle\frac{\partial f_2}{\partial x_2}
\end{bmatrix}
\begin{bmatrix}
\Delta x_{1}^{(0)}\\
\Delta x_{2}^{(0)}
\end{bmatrix}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:3.6em;vertical-align:-1.55em></span><span class=minner><span class=mopen><span class="delimsizing mult"><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:2.05em><span style=top:-4.05em><span class=pstrut style=height:5.6em></span><span style=width:0.667em;height:3.600em><svg xmlns=http://www.w3.org/2000/svg width=0.667em height=3.600em viewBox="0 0 667 3600"><path d="M403 1759 V84 H666 V0 H319 V1759 v0 v1759 h347 v-84
H403z M403 1759 V0 H319 V1759 v0 v1759 h84z"/></svg></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:1.55em><span></span></span></span></span></span></span><span class=mord><span class=mtable><span class=col-align-c><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:2.05em><span style=top:-4.05em><span class=pstrut style=height:3.15em></span><span class=mord><span class=mord><span class="mord mathnormal" style=margin-right:0.07153em>K</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.0715em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span><span class=mspace style=margin-right:0.2222em></span><span class=mbin>−</span><span class=mspace style=margin-right:0.2222em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.10764em>f</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.1076em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span><span class=mspace style=margin-right:0.1667em></span><span class=minner><span class="mopen delimcenter" style=top:0em><span class="delimsizing size2">(</span></span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4337em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">1</span></span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mtight">0</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2663em><span></span></span></span></span></span></span><span class=mpunct>,</span><span class=mspace style=margin-right:0.1667em></span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4337em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">2</span></span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mtight">0</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2663em><span></span></span></span></span></span></span><span class="mclose delimcenter" style=top:0em><span class="delimsizing size2">)</span></span></span></span></span><span style=top:-2.25em><span class=pstrut style=height:3.15em></span><span class=mord><span class=mord><span class="mord mathnormal" style=margin-right:0.07153em>K</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.0715em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span><span class=mspace style=margin-right:0.2222em></span><span class=mbin>−</span><span class=mspace style=margin-right:0.2222em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.10764em>f</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.1076em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span><span class=mspace style=margin-right:0.1667em></span><span class=minner><span class="mopen delimcenter" style=top:0em><span class="delimsizing size2">(</span></span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4337em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">1</span></span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mtight">0</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2663em><span></span></span></span></span></span></span><span class=mpunct>,</span><span class=mspace style=margin-right:0.1667em></span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4337em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">2</span></span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mtight">0</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2663em><span></span></span></span></span></span></span><span class="mclose delimcenter" style=top:0em><span class="delimsizing size2">)</span></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:1.55em><span></span></span></span></span></span></span></span><span class=mclose><span class="delimsizing mult"><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:2.05em><span style=top:-4.05em><span class=pstrut style=height:5.6em></span><span style=width:0.667em;height:3.600em><svg xmlns=http://www.w3.org/2000/svg width=0.667em height=3.600em viewBox="0 0 667 3600"><path d="M347 1759 V0 H0 V84 H263 V1759 v0 v1759 H0 v84 H347z
M347 1759 V0 H263 V1759 v0 v1759 h84z"/></svg></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:1.55em><span></span></span></span></span></span></span></span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>=</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:4.4149em;vertical-align:-1.9574em></span><span class=minner><span class=mopen><span class="delimsizing mult"><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:2.35em><span style=top:-4.35em><span class=pstrut style=height:6.2em></span><span style=width:0.667em;height:4.200em><svg xmlns=http://www.w3.org/2000/svg width=0.667em height=4.200em viewBox="0 0 667 4200"><path d="M403 1759 V84 H666 V0 H319 V1759 v600 v1759 h347 v-84
H403z M403 1759 V0 H319 V1759 v600 v1759 h84z"/></svg></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:1.85em><span></span></span></span></span></span></span><span class=mord><span class=mtable><span class=col-align-c><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:2.4574em><span style=top:-4.4574em><span class=pstrut style=height:3.3714em></span><span class=mord><span class=mord><span class="mopen nulldelimiter"></span><span class=mfrac><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.3714em><span style=top:-2.314em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span><span style=top:-3.23em><span class=pstrut style=height:3em></span><span class=frac-line style=border-bottom-width:0.04em></span></span><span style=top:-3.677em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.10764em>f</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.1076em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.836em><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style=top:-2.25em><span class=pstrut style=height:3.3714em></span><span class=mord><span class=mord><span class="mopen nulldelimiter"></span><span class=mfrac><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.3714em><span style=top:-2.314em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span><span style=top:-3.23em><span class=pstrut style=height:3em></span><span class=frac-line style=border-bottom-width:0.04em></span></span><span style=top:-3.677em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.10764em>f</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.1076em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.836em><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:1.9574em><span></span></span></span></span></span><span class=arraycolsep style=width:0.5em></span><span class=arraycolsep style=width:0.5em></span><span class=col-align-c><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:2.4574em><span style=top:-4.4574em><span class=pstrut style=height:3.3714em></span><span class=mord><span class=mord><span class="mopen nulldelimiter"></span><span class=mfrac><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.3714em><span style=top:-2.314em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span><span style=top:-3.23em><span class=pstrut style=height:3em></span><span class=frac-line style=border-bottom-width:0.04em></span></span><span style=top:-3.677em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.10764em>f</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.1076em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.836em><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style=top:-2.25em><span class=pstrut style=height:3.3714em></span><span class=mord><span class=mord><span class="mopen nulldelimiter"></span><span class=mfrac><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.3714em><span style=top:-2.314em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span><span style=top:-3.23em><span class=pstrut style=height:3em></span><span class=frac-line style=border-bottom-width:0.04em></span></span><span style=top:-3.677em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.10764em>f</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.1076em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.836em><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:1.9574em><span></span></span></span></span></span></span></span><span class=mclose><span class="delimsizing mult"><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:2.35em><span style=top:-4.35em><span class=pstrut style=height:6.2em></span><span style=width:0.667em;height:4.200em><svg xmlns=http://www.w3.org/2000/svg width=0.667em height=4.200em viewBox="0 0 667 4200"><path d="M347 1759 V0 H0 V84 H263 V1759 v600 v1759 H0 v84 H347z
M347 1759 V0 H263 V1759 v600 v1759 h84z"/></svg></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:1.85em><span></span></span></span></span></span></span></span><span class=mspace style=margin-right:0.1667em></span><span class=minner><span class="mopen delimcenter" style=top:0em><span class="delimsizing size4">[</span></span><span class=mord><span class=mtable><span class=col-align-c><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.6548em><span style=top:-3.6548em><span class=pstrut style=height:3.0448em></span><span class=mord><span class=mord>Δ</span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4337em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">1</span></span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mtight">0</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2663em><span></span></span></span></span></span></span></span></span><span style=top:-2.25em><span class=pstrut style=height:3.0448em></span><span class=mord><span class=mord>Δ</span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4337em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">2</span></span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mtight">0</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2663em><span></span></span></span></span></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:1.1548em><span></span></span></span></span></span></span></span><span class="mclose delimcenter" style=top:0em><span class="delimsizing size4">]</span></span></span></span></span></span></span>
<p>Em que:</p>
<ul>
<li class=""><span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>K</mi></mrow><annotation encoding=application/x-tex>K</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class="mord mathnormal" style=margin-right:0.07153em>K</span></span></span></span> é o resultado da equação <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>f</mi><mrow><mo fence=true>(</mo><msub><mi>x</mi><mn>1</mn></msub><mo separator=true>,</mo><msub><mi>x</mi><mn>2</mn></msub><mo fence=true>)</mo></mrow></mrow><annotation encoding=application/x-tex>f\left( x_{1}, x_{2} \right)</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1em;vertical-align:-0.25em></span><span class="mord mathnormal" style=margin-right:0.10764em>f</span><span class=mspace style=margin-right:0.1667em></span><span class=minner><span class="mopen delimcenter" style=top:0em>(</span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">1</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span><span class=mpunct>,</span><span class=mspace style=margin-right:0.1667em></span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">2</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span><span class="mclose delimcenter" style=top:0em>)</span></span></span></span></span></li>
<li class=""><span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msup><mi>x</mi><mrow><mo stretchy=false>(</mo><mn>0</mn><mo stretchy=false>)</mo></mrow></msup></mrow><annotation encoding=application/x-tex>x^{(0)}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.888em></span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class=vlist-t><span class=vlist-r><span class=vlist style=height:0.888em><span style=top:-3.063em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mtight">0</span><span class="mclose mtight">)</span></span></span></span></span></span></span></span></span></span></span></span> é a estimativa iniciais de <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>x</mi></mrow><annotation encoding=application/x-tex>x</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.4306em></span><span class="mord mathnormal">x</span></span></span></span></li>
<li class=""><span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi mathvariant=normal>Δ</mi><mi>x</mi></mrow><annotation encoding=application/x-tex>\Delta x</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class=mord>Δ</span><span class="mord mathnormal">x</span></span></span></span> é o valor acrescido de <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msup><mi>x</mi><mrow><mo stretchy=false>(</mo><mn>0</mn><mo stretchy=false>)</mo></mrow></msup></mrow><annotation encoding=application/x-tex>x^{(0)}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.888em></span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class=vlist-t><span class=vlist-r><span class=vlist style=height:0.888em><span style=top:-3.063em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mtight">0</span><span class="mclose mtight">)</span></span></span></span></span></span></span></span></span></span></span></span> que resulta em <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>x</mi></mrow><annotation encoding=application/x-tex>x</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.4306em></span><span class="mord mathnormal">x</span></span></span></span>, ou seja: <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>f</mi><mrow><mo fence=true>(</mo><msub><mi>x</mi><mn>1</mn></msub><mo separator=true>,</mo><msub><mi>x</mi><mn>2</mn></msub><mo fence=true>)</mo></mrow><mo>=</mo><msub><mi>f</mi><mn>1</mn></msub><mrow><mo fence=true>(</mo><msubsup><mi>x</mi><mn>1</mn><mrow><mo stretchy=false>(</mo><mn>0</mn><mo stretchy=false>)</mo></mrow></msubsup><mo>+</mo><mi mathvariant=normal>Δ</mi><msub><mi>x</mi><mn>1</mn></msub><mo separator=true>,</mo><msubsup><mi>x</mi><mn>2</mn><mrow><mo stretchy=false>(</mo><mn>0</mn><mo stretchy=false>)</mo></mrow></msubsup><mo>+</mo><mi mathvariant=normal>Δ</mi><msub><mi>x</mi><mn>2</mn></msub><mo fence=true>)</mo></mrow></mrow><annotation encoding=application/x-tex>f\left( x_{1}, x_{2} \right) = f_1\left( x_{1}^{(0)} + \Delta x_1, x_{2}^{(0)} + \Delta x_2 \right)</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1em;vertical-align:-0.25em></span><span class="mord mathnormal" style=margin-right:0.10764em>f</span><span class=mspace style=margin-right:0.1667em></span><span class=minner><span class="mopen delimcenter" style=top:0em>(</span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">1</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span><span class=mpunct>,</span><span class=mspace style=margin-right:0.1667em></span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">2</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span><span class="mclose delimcenter" style=top:0em>)</span></span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>=</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:1.8em;vertical-align:-0.65em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.10764em>f</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.1076em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span><span class=mspace style=margin-right:0.1667em></span><span class=minner><span class="mopen delimcenter" style=top:0em><span class="delimsizing size2">(</span></span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4337em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">1</span></span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mtight">0</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2663em><span></span></span></span></span></span></span><span class=mspace style=margin-right:0.2222em></span><span class=mbin>+</span><span class=mspace style=margin-right:0.2222em></span><span class=mord>Δ</span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span><span class=mpunct>,</span><span class=mspace style=margin-right:0.1667em></span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4337em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">2</span></span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mtight">0</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2663em><span></span></span></span></span></span></span><span class=mspace style=margin-right:0.2222em></span><span class=mbin>+</span><span class=mspace style=margin-right:0.2222em></span><span class=mord>Δ</span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span><span class="mclose delimcenter" style=top:0em><span class="delimsizing size2">)</span></span></span></span></span></span></li>
</ul>
<p>Essa expressão pode ser resumida em:</p>
<span class=katex-display><span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML display=block><semantics><mrow><mrow><mo fence=true>[</mo><mtable rowspacing=0.16em columnalign=center columnspacing=1em><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mi mathvariant=normal>Δ</mi><msubsup><mi>K</mi><mn>1</mn><mrow><mo stretchy=false>(</mo><mn>0</mn><mo stretchy=false>)</mo></mrow></msubsup></mrow></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mi mathvariant=normal>Δ</mi><msubsup><mi>K</mi><mn>2</mn><mrow><mo stretchy=false>(</mo><mn>0</mn><mo stretchy=false>)</mo></mrow></msubsup></mrow></mstyle></mtd></mtr></mtable><mo fence=true>]</mo></mrow><mo>=</mo><msup><mrow><mo fence=true>[</mo><mtable rowspacing=0.16em columnalign=center columnspacing=1em><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mi>J</mi></mstyle></mtd></mtr></mtable><mo fence=true>]</mo></mrow><mrow><mo stretchy=false>(</mo><mn>0</mn><mo stretchy=false>)</mo></mrow></msup><mrow><mo fence=true>[</mo><mtable rowspacing=0.16em columnalign=center columnspacing=1em><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mi mathvariant=normal>Δ</mi><msubsup><mi>x</mi><mn>1</mn><mrow><mo stretchy=false>(</mo><mn>0</mn><mo stretchy=false>)</mo></mrow></msubsup></mrow></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mi mathvariant=normal>Δ</mi><msubsup><mi>x</mi><mn>2</mn><mrow><mo stretchy=false>(</mo><mn>0</mn><mo stretchy=false>)</mo></mrow></msubsup></mrow></mstyle></mtd></mtr></mtable><mo fence=true>]</mo></mrow></mrow><annotation encoding=application/x-tex>\begin{bmatrix}
\Delta K_1^{(0)}\\
\Delta K_2^{(0)}
\end{bmatrix}
=
\begin{bmatrix}
J
\end{bmatrix}^{(0)}
\begin{bmatrix}
\Delta x_{1}^{(0)}\\
\Delta x_{2}^{(0)}
\end{bmatrix}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:3em;vertical-align:-1.25em></span><span class=minner><span class="mopen delimcenter" style=top:0em><span class="delimsizing size4">[</span></span><span class=mord><span class=mtable><span class=col-align-c><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.6548em><span style=top:-3.6548em><span class=pstrut style=height:3.0448em></span><span class=mord><span class=mord>Δ</span><span class=mord><span class="mord mathnormal" style=margin-right:0.07153em>K</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4337em;margin-left:-0.0715em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mtight">0</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2663em><span></span></span></span></span></span></span></span></span><span style=top:-2.25em><span class=pstrut style=height:3.0448em></span><span class=mord><span class=mord>Δ</span><span class=mord><span class="mord mathnormal" style=margin-right:0.07153em>K</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4337em;margin-left:-0.0715em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mtight">0</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2663em><span></span></span></span></span></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:1.1548em><span></span></span></span></span></span></span></span><span class="mclose delimcenter" style=top:0em><span class="delimsizing size4">]</span></span></span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>=</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:3em;vertical-align:-1.25em></span><span class=minner><span class=minner><span class="mopen delimcenter" style=top:0em><span class="delimsizing size1">[</span></span><span class=mord><span class=mtable><span class=col-align-c><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.85em><span style=top:-3.01em><span class=pstrut style=height:3em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.09618em>J</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.35em><span></span></span></span></span></span></span></span><span class="mclose delimcenter" style=top:0em><span class="delimsizing size1">]</span></span></span><span class=msupsub><span class=vlist-t><span class=vlist-r><span class=vlist style=height:1.1279em><span style=top:-3.3029em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mtight">0</span><span class="mclose mtight">)</span></span></span></span></span></span></span></span></span><span class=mspace style=margin-right:0.1667em></span><span class=minner><span class="mopen delimcenter" style=top:0em><span class="delimsizing size4">[</span></span><span class=mord><span class=mtable><span class=col-align-c><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.6548em><span style=top:-3.6548em><span class=pstrut style=height:3.0448em></span><span class=mord><span class=mord>Δ</span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4337em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">1</span></span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mtight">0</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2663em><span></span></span></span></span></span></span></span></span><span style=top:-2.25em><span class=pstrut style=height:3.0448em></span><span class=mord><span class=mord>Δ</span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4337em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">2</span></span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mtight">0</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2663em><span></span></span></span></span></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:1.1548em><span></span></span></span></span></span></span></span><span class="mclose delimcenter" style=top:0em><span class="delimsizing size4">]</span></span></span></span></span></span></span>
<p>Em que <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mo stretchy=false>[</mo><mi>J</mi><mo stretchy=false>]</mo></mrow><annotation encoding=application/x-tex>[J]</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1em;vertical-align:-0.25em></span><span class=mopen>[</span><span class="mord mathnormal" style=margin-right:0.09618em>J</span><span class=mclose>]</span></span></span></span> é a <strong>Matriz Jacobiana</strong></p>
<p>Com a equação acima é possível calcular os valores de <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi mathvariant=normal>Δ</mi><msubsup><mi>x</mi><mn>1</mn><mrow><mo stretchy=false>(</mo><mn>0</mn><mo stretchy=false>)</mo></mrow></msubsup></mrow><annotation encoding=application/x-tex>\Delta x_{1}^{(0)}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1.3111em;vertical-align:-0.2663em></span><span class=mord>Δ</span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4337em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">1</span></span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mtight">0</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2663em><span></span></span></span></span></span></span></span></span></span> e <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi mathvariant=normal>Δ</mi><msubsup><mi>x</mi><mn>2</mn><mrow><mo stretchy=false>(</mo><mn>0</mn><mo stretchy=false>)</mo></mrow></msubsup></mrow><annotation encoding=application/x-tex>\Delta x_{2}^{(0)}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1.3111em;vertical-align:-0.2663em></span><span class=mord>Δ</span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4337em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">2</span></span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mtight">0</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2663em><span></span></span></span></span></span></span></span></span></span>. Entretanto, esses valores somados às estimativas iniciais não determinam a solução correta, sendo necessário repetir o processo de determinação das constantes, formação da matriz jacobiana e solução da equação acima, o qual será refeito determinando novas estimativas <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi mathvariant=normal>Δ</mi><msubsup><mi>x</mi><mn>1</mn><mrow><mo stretchy=false>(</mo><mn>1</mn><mo stretchy=false>)</mo></mrow></msubsup></mrow><annotation encoding=application/x-tex>\Delta x_{1}^{(1)}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1.3111em;vertical-align:-0.2663em></span><span class=mord>Δ</span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4337em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">1</span></span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mtight">1</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2663em><span></span></span></span></span></span></span></span></span></span> e <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi mathvariant=normal>Δ</mi><msubsup><mi>x</mi><mn>2</mn><mrow><mo stretchy=false>(</mo><mn>1</mn><mo stretchy=false>)</mo></mrow></msubsup></mrow><annotation encoding=application/x-tex>\Delta x_{2}^{(1)}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1.3111em;vertical-align:-0.2663em></span><span class=mord>Δ</span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4337em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">2</span></span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mtight">1</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2663em><span></span></span></span></span></span></span></span></span></span>.</p>
<p>Esse processo é repetido até que as correções se tornem tão pequenas que satisfaçam uma precisão escolhida.</p>
<p>Para aplicar o método de Newton-Raphson à solução das equações do fluxo de carga, utiliza-se as equações que representam as potências ativa e reativa injetadas em uma barra.</p>
<p>Assim como no método de Gauss-Seidel, a barra de referência é omitida da solução iterativa para determinar as tensões, pois a tensão complexa dessa barra é especificada. Como é conhecido o valor da potência ativa injetada (<span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msubsup><mi>P</mi><mi>i</mi><mrow><mi>e</mi><mi>s</mi><mi>p</mi></mrow></msubsup></mrow><annotation encoding=application/x-tex>P_i^{esp}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1.0592em;vertical-align:-0.2769em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.13889em>P</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.7823em><span style=top:-2.4231em;margin-left:-0.1389em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style=top:-3.1809em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">es</span><span class="mord mathnormal mtight">p</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2769em><span></span></span></span></span></span></span></span></span></span>) nas barras do tipo PQ e PV, além da potência reativa injetada (<span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msubsup><mi>Q</mi><mi>i</mi><mrow><mi>e</mi><mi>s</mi><mi>p</mi></mrow></msubsup></mrow><annotation encoding=application/x-tex>Q_i^{esp}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1.0592em;vertical-align:-0.2769em></span><span class=mord><span class="mord mathnormal">Q</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.7823em><span style=top:-2.4231em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style=top:-3.1809em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">es</span><span class="mord mathnormal mtight">p</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2769em><span></span></span></span></span></span></span></span></span></span>) nas barras PQ pode-se definir <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msubsup><mi>P</mi><mi>i</mi><mrow><mi>e</mi><mi>s</mi><mi>p</mi></mrow></msubsup></mrow><annotation encoding=application/x-tex>P_i^{esp}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1.0592em;vertical-align:-0.2769em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.13889em>P</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.7823em><span style=top:-2.4231em;margin-left:-0.1389em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style=top:-3.1809em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">es</span><span class="mord mathnormal mtight">p</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2769em><span></span></span></span></span></span></span></span></span></span> e <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msubsup><mi>Q</mi><mi>i</mi><mrow><mi>e</mi><mi>s</mi><mi>p</mi></mrow></msubsup></mrow><annotation encoding=application/x-tex>Q_i^{esp}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1.0592em;vertical-align:-0.2769em></span><span class=mord><span class="mord mathnormal">Q</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.7823em><span style=top:-2.4231em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style=top:-3.1809em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">es</span><span class="mord mathnormal mtight">p</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2769em><span></span></span></span></span></span></span></span></span></span> como os valores de <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>K</mi></mrow><annotation encoding=application/x-tex>K</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class="mord mathnormal" style=margin-right:0.07153em>K</span></span></span></span>. Os valores estimados do módulo e ângulo da tensão correspondem aos valores estimados para <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msub><mi>x</mi><mn>1</mn></msub></mrow><annotation encoding=application/x-tex>x_1</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.5806em;vertical-align:-0.15em></span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span> e <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msub><mi>x</mi><mn>2</mn></msub></mrow><annotation encoding=application/x-tex>x_2</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.5806em;vertical-align:-0.15em></span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span>.</p>
<p>O jacobiano consiste nas derivadas parciais de <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msub><mi>P</mi><mi>i</mi></msub></mrow><annotation encoding=application/x-tex>P_i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8333em;vertical-align:-0.15em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.13889em>P</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3117em><span style=top:-2.55em;margin-left:-0.1389em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span> e <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msub><mi>Q</mi><mi>i</mi></msub></mrow><annotation encoding=application/x-tex>Q_i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8778em;vertical-align:-0.1944em></span><span class=mord><span class="mord mathnormal">Q</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3117em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span> em relação a cada uma das variáveis das equações injeção de potência líquida na barra <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>i</mi></mrow><annotation encoding=application/x-tex>i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6595em></span><span class="mord mathnormal">i</span></span></span></span>. A matriz coluna formada por <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi mathvariant=normal>Δ</mi><msub><mi>x</mi><mn>1</mn></msub></mrow><annotation encoding=application/x-tex>\Delta x_{1}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8333em;vertical-align:-0.15em></span><span class=mord>Δ</span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">1</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span> e <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi mathvariant=normal>Δ</mi><msub><mi>x</mi><mn>2</mn></msub></mrow><annotation encoding=application/x-tex>\Delta x_{2}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8333em;vertical-align:-0.15em></span><span class=mord>Δ</span><span class=mord><span class="mord mathnormal">x</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">2</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span> corresponde às correções de ângulo (<span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi mathvariant=normal>Δ</mi><msub><mi>θ</mi><mi>i</mi></msub></mrow><annotation encoding=application/x-tex>\Delta \theta_i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8444em;vertical-align:-0.15em></span><span class=mord>Δ</span><span class=mord><span class="mord mathnormal" style=margin-right:0.02778em>θ</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3117em><span style=top:-2.55em;margin-left:-0.0278em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span>) e módulo (<span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi mathvariant=normal>Δ</mi><msub><mi>V</mi><mi>i</mi></msub></mrow><annotation encoding=application/x-tex>\Delta V_i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8333em;vertical-align:-0.15em></span><span class=mord>Δ</span><span class=mord><span class="mord mathnormal" style=margin-right:0.22222em>V</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3117em><span style=top:-2.55em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span>) das tensões de barra.</p>
<p>Com isso pode-se escrever a equação matricial de um sistema de <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>n</mi></mrow><annotation encoding=application/x-tex>n</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.4306em></span><span class="mord mathnormal">n</span></span></span></span> barras, em que a barra número 1 corresponde à barra de referência e as barras de número 2 a n são barras do tipo PQ:</p>
<span class=katex-display><span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML display=block><semantics><mrow><mtable rowspacing=0.16em columnalign=right columnspacing=1em><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mtext>NPQ</mtext><mo>+</mo><mtext>NPV</mtext><mrow><mo fence=true>{</mo><mtable rowspacing=0.36em columnalign="left left" columnspacing=1em><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mtext> </mtext></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mtext> </mtext></mstyle></mtd></mtr></mtable></mrow></mrow></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mtext> </mtext></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mtext>NPQ</mtext><mrow><mo fence=true>{</mo><mtable rowspacing=0.36em columnalign="left left" columnspacing=1em><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mtext> </mtext></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mtext> </mtext></mstyle></mtd></mtr></mtable></mrow></mrow></mstyle></mtd></mtr></mtable><mrow><mo fence=true>[</mo><mtable rowspacing=0.16em columnalign=center columnspacing=1em><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mi mathvariant=normal>Δ</mi><msub><mi>P</mi><mn>2</mn></msub></mrow></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mi mathvariant=normal>⋮</mi><mpadded height=0em voffset=0em><mspace mathbackground=black width=0em height=1.5em /></mpadded></mrow></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mi mathvariant=normal>Δ</mi><msub><mi>P</mi><mi>n</mi></msub></mrow></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mi mathvariant=normal>Δ</mi><msub><mi>Q</mi><mn>2</mn></msub></mrow></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mi mathvariant=normal>⋮</mi><mpadded height=0em voffset=0em><mspace mathbackground=black width=0em height=1.5em /></mpadded></mrow></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mi mathvariant=normal>Δ</mi><msub><mi>Q</mi><mi>n</mi></msub></mrow></mstyle></mtd></mtr></mtable><mo fence=true>]</mo></mrow><mo>=</mo><mrow><mo fence=true>[</mo><mtable rowspacing=0.16em columnalign="center center center center center center" columnspacing=1em><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mstyle scriptlevel=0 displaystyle=true><mfrac><mrow><mi mathvariant=normal>∂</mi><msub><mi>P</mi><mn>2</mn></msub></mrow><mrow><mi mathvariant=normal>∂</mi><msub><mi>θ</mi><mn>2</mn></msub></mrow></mfrac></mstyle></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mo lspace=0em rspace=0em>…</mo></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mstyle scriptlevel=0 displaystyle=true><mfrac><mrow><mi mathvariant=normal>∂</mi><msub><mi>P</mi><mn>2</mn></msub></mrow><mrow><mi mathvariant=normal>∂</mi><msub><mi>θ</mi><mi>n</mi></msub></mrow></mfrac></mstyle></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mstyle scriptlevel=0 displaystyle=true><mfrac><mrow><mi mathvariant=normal>∂</mi><msub><mi>P</mi><mn>2</mn></msub></mrow><mrow><mi mathvariant=normal>∂</mi><msub><mi>V</mi><mn>2</mn></msub></mrow></mfrac></mstyle></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mo lspace=0em rspace=0em>…</mo></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mstyle scriptlevel=0 displaystyle=true><mfrac><mrow><mi mathvariant=normal>∂</mi><msub><mi>P</mi><mn>2</mn></msub></mrow><mrow><mi mathvariant=normal>∂</mi><msub><mi>V</mi><mi>n</mi></msub></mrow></mfrac></mstyle></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mi mathvariant=normal>⋮</mi><mpadded height=0em voffset=0em><mspace mathbackground=black width=0em height=1.5em /></mpadded></mrow></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mo lspace=0em rspace=0em>⋱</mo></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mi mathvariant=normal>⋮</mi><mpadded height=0em voffset=0em><mspace mathbackground=black width=0em height=1.5em /></mpadded></mrow></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mi mathvariant=normal>⋮</mi><mpadded height=0em voffset=0em><mspace mathbackground=black width=0em height=1.5em /></mpadded></mrow></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mo lspace=0em rspace=0em>⋱</mo></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mi mathvariant=normal>⋮</mi><mpadded height=0em voffset=0em><mspace mathbackground=black width=0em height=1.5em /></mpadded></mrow></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mstyle scriptlevel=0 displaystyle=true><mfrac><mrow><mi mathvariant=normal>∂</mi><msub><mi>P</mi><mi>n</mi></msub></mrow><mrow><mi mathvariant=normal>∂</mi><msub><mi>θ</mi><mn>2</mn></msub></mrow></mfrac></mstyle></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mo lspace=0em rspace=0em>…</mo></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mstyle scriptlevel=0 displaystyle=true><mfrac><mrow><mi mathvariant=normal>∂</mi><msub><mi>P</mi><mi>n</mi></msub></mrow><mrow><mi mathvariant=normal>∂</mi><msub><mi>θ</mi><mi>n</mi></msub></mrow></mfrac></mstyle></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mstyle scriptlevel=0 displaystyle=true><mfrac><mrow><mi mathvariant=normal>∂</mi><msub><mi>P</mi><mi>n</mi></msub></mrow><mrow><mi mathvariant=normal>∂</mi><msub><mi>V</mi><mn>2</mn></msub></mrow></mfrac></mstyle></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mo lspace=0em rspace=0em>…</mo></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mstyle scriptlevel=0 displaystyle=true><mfrac><mrow><mi mathvariant=normal>∂</mi><msub><mi>P</mi><mi>n</mi></msub></mrow><mrow><mi mathvariant=normal>∂</mi><msub><mi>V</mi><mi>n</mi></msub></mrow></mfrac></mstyle></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mstyle scriptlevel=0 displaystyle=true><mfrac><mrow><mi mathvariant=normal>∂</mi><msub><mi>Q</mi><mn>2</mn></msub></mrow><mrow><mi mathvariant=normal>∂</mi><msub><mi>θ</mi><mn>2</mn></msub></mrow></mfrac></mstyle></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mo lspace=0em rspace=0em>…</mo></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mstyle scriptlevel=0 displaystyle=true><mfrac><mrow><mi mathvariant=normal>∂</mi><msub><mi>Q</mi><mn>2</mn></msub></mrow><mrow><mi mathvariant=normal>∂</mi><msub><mi>θ</mi><mi>n</mi></msub></mrow></mfrac></mstyle></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mstyle scriptlevel=0 displaystyle=true><mfrac><mrow><mi mathvariant=normal>∂</mi><msub><mi>Q</mi><mn>2</mn></msub></mrow><mrow><mi mathvariant=normal>∂</mi><msub><mi>V</mi><mn>2</mn></msub></mrow></mfrac></mstyle></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mo lspace=0em rspace=0em>…</mo></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mstyle scriptlevel=0 displaystyle=true><mfrac><mrow><mi mathvariant=normal>∂</mi><msub><mi>Q</mi><mn>2</mn></msub></mrow><mrow><mi mathvariant=normal>∂</mi><msub><mi>V</mi><mi>n</mi></msub></mrow></mfrac></mstyle></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mi mathvariant=normal>⋮</mi><mpadded height=0em voffset=0em><mspace mathbackground=black width=0em height=1.5em /></mpadded></mrow></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mo lspace=0em rspace=0em>⋱</mo></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mi mathvariant=normal>⋮</mi><mpadded height=0em voffset=0em><mspace mathbackground=black width=0em height=1.5em /></mpadded></mrow></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mi mathvariant=normal>⋮</mi><mpadded height=0em voffset=0em><mspace mathbackground=black width=0em height=1.5em /></mpadded></mrow></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mo lspace=0em rspace=0em>⋱</mo></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mi mathvariant=normal>⋮</mi><mpadded height=0em voffset=0em><mspace mathbackground=black width=0em height=1.5em /></mpadded></mrow></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mstyle scriptlevel=0 displaystyle=true><mfrac><mrow><mi mathvariant=normal>∂</mi><msub><mi>Q</mi><mi>n</mi></msub></mrow><mrow><mi mathvariant=normal>∂</mi><msub><mi>θ</mi><mn>2</mn></msub></mrow></mfrac></mstyle></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mo lspace=0em rspace=0em>…</mo></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mstyle scriptlevel=0 displaystyle=true><mfrac><mrow><mi mathvariant=normal>∂</mi><msub><mi>Q</mi><mi>n</mi></msub></mrow><mrow><mi mathvariant=normal>∂</mi><msub><mi>θ</mi><mi>n</mi></msub></mrow></mfrac></mstyle></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mstyle scriptlevel=0 displaystyle=true><mfrac><mrow><mi mathvariant=normal>∂</mi><msub><mi>Q</mi><mi>n</mi></msub></mrow><mrow><mi mathvariant=normal>∂</mi><msub><mi>V</mi><mn>2</mn></msub></mrow></mfrac></mstyle></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mo lspace=0em rspace=0em>…</mo></mstyle></mtd><mtd><mstyle scriptlevel=0 displaystyle=false><mstyle scriptlevel=0 displaystyle=true><mfrac><mrow><mi mathvariant=normal>∂</mi><msub><mi>Q</mi><mi>n</mi></msub></mrow><mrow><mi mathvariant=normal>∂</mi><msub><mi>V</mi><mi>n</mi></msub></mrow></mfrac></mstyle></mstyle></mtd></mtr></mtable><mo fence=true>]</mo></mrow><mrow><mo fence=true>[</mo><mtable rowspacing=0.16em columnalign=center columnspacing=1em><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mi mathvariant=normal>Δ</mi><msub><mi>θ</mi><mn>2</mn></msub></mrow></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mi mathvariant=normal>⋮</mi><mpadded height=0em voffset=0em><mspace mathbackground=black width=0em height=1.5em /></mpadded></mrow></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mi mathvariant=normal>Δ</mi><msub><mi>θ</mi><mn>2</mn></msub></mrow></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mi mathvariant=normal>Δ</mi><msub><mi>V</mi><mn>2</mn></msub></mrow></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mi mathvariant=normal>⋮</mi><mpadded height=0em voffset=0em><mspace mathbackground=black width=0em height=1.5em /></mpadded></mrow></mstyle></mtd></mtr><mtr><mtd><mstyle scriptlevel=0 displaystyle=false><mrow><mi mathvariant=normal>Δ</mi><msub><mi>V</mi><mi>n</mi></msub></mrow></mstyle></mtd></mtr></mtable><mo fence=true>]</mo></mrow></mrow><annotation encoding=application/x-tex>\begin{array}{r}
\text{NPQ} + \text{NPV}
\begin{cases}
~\\
~
\end{cases}\\
~\\
\text{NPQ}
\begin{cases}
~\\
~
\end{cases}
\end{array}
\begin{bmatrix}
\Delta P_2\\
\vdots\\
\Delta P_n\\
\Delta Q_2\\
\vdots\\
\Delta Q_n\\
\end{bmatrix}
=
\begin{bmatrix}
\displaystyle\frac{\partial P_2}{\partial \theta_2} & \dots & \displaystyle\frac{\partial P_2}{\partial \theta_n} & \displaystyle\frac{\partial P_2}{\partial V_2} & \dots & \displaystyle\frac{\partial P_2}{\partial V_n}\\
\vdots & \ddots & \vdots & \vdots & \ddots & \vdots\\
\displaystyle\frac{\partial P_n}{\partial \theta_2} & \dots & \displaystyle\frac{\partial P_n}{\partial \theta_n} & \displaystyle\frac{\partial P_n}{\partial V_2} & \dots & \displaystyle\frac{\partial P_n}{\partial V_n}\\
\displaystyle\frac{\partial Q_2}{\partial \theta_2} & \dots & \displaystyle\frac{\partial Q_2}{\partial \theta_n} & \displaystyle\frac{\partial Q_2}{\partial V_2} & \dots & \displaystyle\frac{\partial Q_2}{\partial V_n}\\
\vdots & \ddots & \vdots & \vdots & \ddots & \vdots\\
\displaystyle\frac{\partial Q_n}{\partial \theta_2} & \dots & \displaystyle\frac{\partial Q_n}{\partial \theta_n} & \displaystyle\frac{\partial Q_n}{\partial V_2} & \dots & \displaystyle\frac{\partial Q_n}{\partial V_n}
\end{bmatrix}
\begin{bmatrix}
\Delta \theta_2\\
\vdots\\
\Delta \theta_2\\
\Delta V_2\\
\vdots\\
\Delta V_n\\
\end{bmatrix}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:8.52em;vertical-align:-4.01em></span><span class=mord><span class=mtable><span class=arraycolsep style=width:0.5em></span><span class=col-align-r><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:3.85em><span style=top:-5.85em><span class=pstrut style=height:3.75em></span><span class=mord><span class="mord text"><span class=mord>NPQ</span></span><span class=mspace style=margin-right:0.2222em></span><span class=mbin>+</span><span class=mspace style=margin-right:0.2222em></span><span class="mord text"><span class=mord>NPV</span></span><span class=mspace style=margin-right:0.1667em></span><span class=minner><span class="mopen delimcenter" style=top:0em><span class="delimsizing size4">{</span></span><span class=mord><span class=mtable><span class=col-align-l><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.69em><span style=top:-3.69em><span class=pstrut style=height:3.008em></span><span class=mord><span class="mspace nobreak"> </span></span></span><span style=top:-2.25em><span class=pstrut style=height:3.008em></span><span class=mord><span class="mspace nobreak"> </span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:1.19em><span></span></span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style=top:-3.76em><span class=pstrut style=height:3.75em></span><span class=mord><span class="mspace nobreak"> </span></span></span><span style=top:-1.65em><span class=pstrut style=height:3.75em></span><span class=mord><span class="mord text"><span class=mord>NPQ</span></span><span class=mspace style=margin-right:0.1667em></span><span class=minner><span class="mopen delimcenter" style=top:0em><span class="delimsizing size4">{</span></span><span class=mord><span class=mtable><span class=col-align-l><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.69em><span style=top:-3.69em><span class=pstrut style=height:3.008em></span><span class=mord><span class="mspace nobreak"> </span></span></span><span style=top:-2.25em><span class=pstrut style=height:3.008em></span><span class=mord><span class="mspace nobreak"> </span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:1.19em><span></span></span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:3.35em><span></span></span></span></span></span><span class=arraycolsep style=width:0.5em></span></span></span><span class=mspace style=margin-right:0.1667em></span><span class=minner><span class=mopen><span class="delimsizing mult"><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:4.4499em><span style=top:-6.4499em><span class=pstrut style=height:10.4em></span><span style=width:0.667em;height:8.400em><svg xmlns=http://www.w3.org/2000/svg width=0.667em height=8.400em viewBox="0 0 667 8400"><path d="M403 1759 V84 H666 V0 H319 V1759 v4800 v1759 h347 v-84
H403z M403 1759 V0 H319 V1759 v4800 v1759 h84z"/></svg></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:3.9501em><span></span></span></span></span></span></span><span class=mord><span class=mtable><span class=col-align-c><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:4.51em><span style=top:-7.3575em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord>Δ</span><span class=mord><span class="mord mathnormal" style=margin-right:0.13889em>P</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.1389em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span><span style=top:-5.4975em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class=mord>⋮</span><span class="mord rule" style=border-right-width:0em;border-top-width:1.5em;bottom:0em></span></span></span></span><span style=top:-4.2975em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord>Δ</span><span class=mord><span class="mord mathnormal" style=margin-right:0.13889em>P</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.1514em><span style=top:-2.55em;margin-left:-0.1389em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">n</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span><span style=top:-3.0975em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord>Δ</span><span class=mord><span class="mord mathnormal">Q</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span><span style=top:-1.2375em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class=mord>⋮</span><span class="mord rule" style=border-right-width:0em;border-top-width:1.5em;bottom:0em></span></span></span></span><span style=top:-0.0375em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord>Δ</span><span class=mord><span class="mord mathnormal">Q</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.1514em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">n</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:4.01em><span></span></span></span></span></span></span></span><span class=mclose><span class="delimsizing mult"><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:4.4499em><span style=top:-6.4499em><span class=pstrut style=height:10.4em></span><span style=width:0.667em;height:8.400em><svg xmlns=http://www.w3.org/2000/svg width=0.667em height=8.400em viewBox="0 0 667 8400"><path d="M347 1759 V0 H0 V84 H263 V1759 v4800 v1759 H0 v84 H347z
M347 1759 V0 H263 V1759 v4800 v1759 h84z"/></svg></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:3.9501em><span></span></span></span></span></span></span></span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>=</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:12.6em;vertical-align:-6.0501em></span><span class=minner><span class=mopen><span class="delimsizing mult"><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:6.5499em><span style=top:-8.5499em><span class=pstrut style=height:14.6em></span><span style=width:0.667em;height:12.600em><svg xmlns=http://www.w3.org/2000/svg width=0.667em height=12.600em viewBox="0 0 667 12600"><path d="M403 1759 V84 H666 V0 H319 V1759 v9000 v1759 h347 v-84
H403z M403 1759 V0 H319 V1759 v9000 v1759 h84z"/></svg></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:6.0501em><span></span></span></span></span></span></span><span class=mord><span class=mtable><span class=col-align-c><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:6.5249em><span style=top:-8.8409em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class="mopen nulldelimiter"></span><span class=mfrac><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.3714em><span style=top:-2.314em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.02778em>θ</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.0278em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span><span style=top:-3.23em><span class=pstrut style=height:3em></span><span class=frac-line style=border-bottom-width:0.04em></span></span><span style=top:-3.677em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.13889em>P</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.1389em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.836em><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style=top:-6.5049em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class=mord>⋮</span><span class="mord rule" style=border-right-width:0em;border-top-width:1.5em;bottom:0em></span></span></span></span><span style=top:-4.7735em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class="mopen nulldelimiter"></span><span class=mfrac><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.3714em><span style=top:-2.314em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.02778em>θ</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.0278em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span><span style=top:-3.23em><span class=pstrut style=height:3em></span><span class=frac-line style=border-bottom-width:0.04em></span></span><span style=top:-3.677em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.13889em>P</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.1514em><span style=top:-2.55em;margin-left:-0.1389em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">n</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.836em><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style=top:-2.5661em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class="mopen nulldelimiter"></span><span class=mfrac><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.3714em><span style=top:-2.314em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.02778em>θ</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.0278em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span><span style=top:-3.23em><span class=pstrut style=height:3em></span><span class=frac-line style=border-bottom-width:0.04em></span></span><span style=top:-3.677em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal">Q</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.836em><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style=top:-0.2301em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class=mord>⋮</span><span class="mord rule" style=border-right-width:0em;border-top-width:1.5em;bottom:0em></span></span></span></span><span style=top:1.5014em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class="mopen nulldelimiter"></span><span class=mfrac><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.3714em><span style=top:-2.314em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.02778em>θ</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.0278em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span><span style=top:-3.23em><span class=pstrut style=height:3em></span><span class=frac-line style=border-bottom-width:0.04em></span></span><span style=top:-3.677em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal">Q</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.1514em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">n</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.836em><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:6.0249em><span></span></span></span></span></span><span class=arraycolsep style=width:0.5em></span><span class=arraycolsep style=width:0.5em></span><span class=col-align-c><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:6.5249em><span style=top:-8.6534em><span class=pstrut style=height:3.5em></span><span class=mord><span class=minner>…</span></span></span><span style=top:-6.3174em><span class=pstrut style=height:3.5em></span><span class=mord><span class=minner>⋱</span></span></span><span style=top:-4.586em><span class=pstrut style=height:3.5em></span><span class=mord><span class=minner>…</span></span></span><span style=top:-2.3786em><span class=pstrut style=height:3.5em></span><span class=mord><span class=minner>…</span></span></span><span style=top:-0.0426em><span class=pstrut style=height:3.5em></span><span class=mord><span class=minner>⋱</span></span></span><span style=top:1.6889em><span class=pstrut style=height:3.5em></span><span class=mord><span class=minner>…</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:6.0249em><span></span></span></span></span></span><span class=arraycolsep style=width:0.5em></span><span class=arraycolsep style=width:0.5em></span><span class=col-align-c><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:6.5249em><span style=top:-8.8409em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class="mopen nulldelimiter"></span><span class=mfrac><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.3714em><span style=top:-2.314em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.02778em>θ</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.1514em><span style=top:-2.55em;margin-left:-0.0278em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">n</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span><span style=top:-3.23em><span class=pstrut style=height:3em></span><span class=frac-line style=border-bottom-width:0.04em></span></span><span style=top:-3.677em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.13889em>P</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.1389em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.836em><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style=top:-6.5049em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class=mord>⋮</span><span class="mord rule" style=border-right-width:0em;border-top-width:1.5em;bottom:0em></span></span></span></span><span style=top:-4.7735em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class="mopen nulldelimiter"></span><span class=mfrac><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.3714em><span style=top:-2.314em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.02778em>θ</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.1514em><span style=top:-2.55em;margin-left:-0.0278em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">n</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span><span style=top:-3.23em><span class=pstrut style=height:3em></span><span class=frac-line style=border-bottom-width:0.04em></span></span><span style=top:-3.677em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.13889em>P</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.1514em><span style=top:-2.55em;margin-left:-0.1389em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">n</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.836em><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style=top:-2.5661em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class="mopen nulldelimiter"></span><span class=mfrac><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.3714em><span style=top:-2.314em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.02778em>θ</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.1514em><span style=top:-2.55em;margin-left:-0.0278em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">n</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span><span style=top:-3.23em><span class=pstrut style=height:3em></span><span class=frac-line style=border-bottom-width:0.04em></span></span><span style=top:-3.677em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal">Q</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.836em><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style=top:-0.2301em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class=mord>⋮</span><span class="mord rule" style=border-right-width:0em;border-top-width:1.5em;bottom:0em></span></span></span></span><span style=top:1.5014em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class="mopen nulldelimiter"></span><span class=mfrac><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.3714em><span style=top:-2.314em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.02778em>θ</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.1514em><span style=top:-2.55em;margin-left:-0.0278em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">n</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span><span style=top:-3.23em><span class=pstrut style=height:3em></span><span class=frac-line style=border-bottom-width:0.04em></span></span><span style=top:-3.677em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal">Q</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.1514em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">n</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.836em><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:6.0249em><span></span></span></span></span></span><span class=arraycolsep style=width:0.5em></span><span class=arraycolsep style=width:0.5em></span><span class=col-align-c><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:6.5249em><span style=top:-8.8409em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class="mopen nulldelimiter"></span><span class=mfrac><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.3714em><span style=top:-2.314em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.22222em>V</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span><span style=top:-3.23em><span class=pstrut style=height:3em></span><span class=frac-line style=border-bottom-width:0.04em></span></span><span style=top:-3.677em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.13889em>P</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.1389em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.836em><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style=top:-6.5049em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class=mord>⋮</span><span class="mord rule" style=border-right-width:0em;border-top-width:1.5em;bottom:0em></span></span></span></span><span style=top:-4.7735em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class="mopen nulldelimiter"></span><span class=mfrac><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.3714em><span style=top:-2.314em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.22222em>V</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span><span style=top:-3.23em><span class=pstrut style=height:3em></span><span class=frac-line style=border-bottom-width:0.04em></span></span><span style=top:-3.677em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.13889em>P</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.1514em><span style=top:-2.55em;margin-left:-0.1389em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">n</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.836em><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style=top:-2.5661em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class="mopen nulldelimiter"></span><span class=mfrac><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.3714em><span style=top:-2.314em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.22222em>V</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span><span style=top:-3.23em><span class=pstrut style=height:3em></span><span class=frac-line style=border-bottom-width:0.04em></span></span><span style=top:-3.677em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal">Q</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.836em><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style=top:-0.2301em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class=mord>⋮</span><span class="mord rule" style=border-right-width:0em;border-top-width:1.5em;bottom:0em></span></span></span></span><span style=top:1.5014em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class="mopen nulldelimiter"></span><span class=mfrac><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.3714em><span style=top:-2.314em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.22222em>V</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span><span style=top:-3.23em><span class=pstrut style=height:3em></span><span class=frac-line style=border-bottom-width:0.04em></span></span><span style=top:-3.677em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal">Q</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.1514em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">n</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.836em><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:6.0249em><span></span></span></span></span></span><span class=arraycolsep style=width:0.5em></span><span class=arraycolsep style=width:0.5em></span><span class=col-align-c><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:6.5249em><span style=top:-8.6534em><span class=pstrut style=height:3.5em></span><span class=mord><span class=minner>…</span></span></span><span style=top:-6.3174em><span class=pstrut style=height:3.5em></span><span class=mord><span class=minner>⋱</span></span></span><span style=top:-4.586em><span class=pstrut style=height:3.5em></span><span class=mord><span class=minner>…</span></span></span><span style=top:-2.3786em><span class=pstrut style=height:3.5em></span><span class=mord><span class=minner>…</span></span></span><span style=top:-0.0426em><span class=pstrut style=height:3.5em></span><span class=mord><span class=minner>⋱</span></span></span><span style=top:1.6889em><span class=pstrut style=height:3.5em></span><span class=mord><span class=minner>…</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:6.0249em><span></span></span></span></span></span><span class=arraycolsep style=width:0.5em></span><span class=arraycolsep style=width:0.5em></span><span class=col-align-c><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:6.5249em><span style=top:-8.8409em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class="mopen nulldelimiter"></span><span class=mfrac><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.3714em><span style=top:-2.314em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.22222em>V</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.1514em><span style=top:-2.55em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">n</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span><span style=top:-3.23em><span class=pstrut style=height:3em></span><span class=frac-line style=border-bottom-width:0.04em></span></span><span style=top:-3.677em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.13889em>P</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.1389em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.836em><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style=top:-6.5049em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class=mord>⋮</span><span class="mord rule" style=border-right-width:0em;border-top-width:1.5em;bottom:0em></span></span></span></span><span style=top:-4.7735em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class="mopen nulldelimiter"></span><span class=mfrac><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.3714em><span style=top:-2.314em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.22222em>V</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.1514em><span style=top:-2.55em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">n</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span><span style=top:-3.23em><span class=pstrut style=height:3em></span><span class=frac-line style=border-bottom-width:0.04em></span></span><span style=top:-3.677em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.13889em>P</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.1514em><span style=top:-2.55em;margin-left:-0.1389em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">n</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.836em><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style=top:-2.5661em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class="mopen nulldelimiter"></span><span class=mfrac><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.3714em><span style=top:-2.314em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.22222em>V</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.1514em><span style=top:-2.55em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">n</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span><span style=top:-3.23em><span class=pstrut style=height:3em></span><span class=frac-line style=border-bottom-width:0.04em></span></span><span style=top:-3.677em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal">Q</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.836em><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style=top:-0.2301em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class=mord>⋮</span><span class="mord rule" style=border-right-width:0em;border-top-width:1.5em;bottom:0em></span></span></span></span><span style=top:1.5014em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class="mopen nulldelimiter"></span><span class=mfrac><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.3714em><span style=top:-2.314em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal" style=margin-right:0.22222em>V</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.1514em><span style=top:-2.55em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">n</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span><span style=top:-3.23em><span class=pstrut style=height:3em></span><span class=frac-line style=border-bottom-width:0.04em></span></span><span style=top:-3.677em><span class=pstrut style=height:3em></span><span class=mord><span class=mord style=margin-right:0.05556em>∂</span><span class=mord><span class="mord mathnormal">Q</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.1514em><span style=top:-2.55em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">n</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.836em><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:6.0249em><span></span></span></span></span></span></span></span><span class=mclose><span class="delimsizing mult"><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:6.5499em><span style=top:-8.5499em><span class=pstrut style=height:14.6em></span><span style=width:0.667em;height:12.600em><svg xmlns=http://www.w3.org/2000/svg width=0.667em height=12.600em viewBox="0 0 667 12600"><path d="M347 1759 V0 H0 V84 H263 V1759 v9000 v1759 H0 v84 H347z
M347 1759 V0 H263 V1759 v9000 v1759 h84z"/></svg></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:6.0501em><span></span></span></span></span></span></span></span><span class=mspace style=margin-right:0.1667em></span><span class=minner><span class=mopen><span class="delimsizing mult"><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:4.4499em><span style=top:-6.4499em><span class=pstrut style=height:10.4em></span><span style=width:0.667em;height:8.400em><svg xmlns=http://www.w3.org/2000/svg width=0.667em height=8.400em viewBox="0 0 667 8400"><path d="M403 1759 V84 H666 V0 H319 V1759 v4800 v1759 h347 v-84
H403z M403 1759 V0 H319 V1759 v4800 v1759 h84z"/></svg></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:3.9501em><span></span></span></span></span></span></span><span class=mord><span class=mtable><span class=col-align-c><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:4.51em><span style=top:-7.3575em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord>Δ</span><span class=mord><span class="mord mathnormal" style=margin-right:0.02778em>θ</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.0278em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span><span style=top:-5.4975em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class=mord>⋮</span><span class="mord rule" style=border-right-width:0em;border-top-width:1.5em;bottom:0em></span></span></span></span><span style=top:-4.2975em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord>Δ</span><span class=mord><span class="mord mathnormal" style=margin-right:0.02778em>θ</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.0278em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span><span style=top:-3.0975em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord>Δ</span><span class=mord><span class="mord mathnormal" style=margin-right:0.22222em>V</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.3011em><span style=top:-2.55em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span><span style=top:-1.2375em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord><span class=mord>⋮</span><span class="mord rule" style=border-right-width:0em;border-top-width:1.5em;bottom:0em></span></span></span></span><span style=top:-0.0375em><span class=pstrut style=height:3.6875em></span><span class=mord><span class=mord>Δ</span><span class=mord><span class="mord mathnormal" style=margin-right:0.22222em>V</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.1514em><span style=top:-2.55em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">n</span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.15em><span></span></span></span></span></span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:4.01em><span></span></span></span></span></span></span></span><span class=mclose><span class="delimsizing mult"><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:4.4499em><span style=top:-6.4499em><span class=pstrut style=height:10.4em></span><span style=width:0.667em;height:8.400em><svg xmlns=http://www.w3.org/2000/svg width=0.667em height=8.400em viewBox="0 0 667 8400"><path d="M347 1759 V0 H0 V84 H263 V1759 v4800 v1759 H0 v84 H347z
M347 1759 V0 H263 V1759 v4800 v1759 h84z"/></svg></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:3.9501em><span></span></span></span></span></span></span></span></span></span></span></span>
<p>Em que:</p>
<ul>
<li class=""><span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mtext>NPQ</mtext></mrow><annotation encoding=application/x-tex>\text{NPQ}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8778em;vertical-align:-0.1944em></span><span class="mord text"><span class=mord>NPQ</span></span></span></span></span> é o número de barras PQ</li>
<li class=""><span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mtext>NPV</mtext></mrow><annotation encoding=application/x-tex>\text{NPV}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class="mord text"><span class=mord>NPV</span></span></span></span></span> é o número de barras PV</li>
</ul>
<p>O processo iterativo se inicia calculando as potências ativas (<span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msubsup><mi>P</mi><mi>i</mi><mrow><mi>c</mi><mi>a</mi><mi>l</mi><mi>c</mi></mrow></msubsup></mrow><annotation encoding=application/x-tex>P_i^{calc}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1.1078em;vertical-align:-0.2587em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.13889em>P</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.8491em><span style=top:-2.4413em;margin-left:-0.1389em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style=top:-3.063em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">c</span><span class="mord mathnormal mtight">a</span><span class="mord mathnormal mtight" style=margin-right:0.01968em>l</span><span class="mord mathnormal mtight">c</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2587em><span></span></span></span></span></span></span></span></span></span>) para as barras PQ e PV e as potências reativas (<span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msubsup><mi>Q</mi><mi>i</mi><mrow><mi>c</mi><mi>a</mi><mi>l</mi><mi>c</mi></mrow></msubsup></mrow><annotation encoding=application/x-tex>Q_i^{calc}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1.1078em;vertical-align:-0.2587em></span><span class=mord><span class="mord mathnormal">Q</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.8491em><span style=top:-2.4413em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style=top:-3.063em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">c</span><span class="mord mathnormal mtight">a</span><span class="mord mathnormal mtight" style=margin-right:0.01968em>l</span><span class="mord mathnormal mtight">c</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2587em><span></span></span></span></span></span></span></span></span></span>) para as barras PQ, ambas as equações utilizando as estimativas iniciais das tensões complexas. Calcula-se, então, as correções de potência (<span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi mathvariant=normal>Δ</mi><mi>P</mi></mrow><annotation encoding=application/x-tex>\Delta P</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class=mord>Δ</span><span class="mord mathnormal" style=margin-right:0.13889em>P</span></span></span></span> e <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi mathvariant=normal>Δ</mi><mi>Q</mi></mrow><annotation encoding=application/x-tex>\Delta Q</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.8778em;vertical-align:-0.1944em></span><span class=mord>Δ</span><span class="mord mathnormal">Q</span></span></span></span>):</p>
<span class=katex-display><span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML display=block><semantics><mrow><mi mathvariant=normal>Δ</mi><mi>P</mi><mo>=</mo><msubsup><mi>P</mi><mi>i</mi><mrow><mi>e</mi><mi>s</mi><mi>p</mi></mrow></msubsup><mo>−</mo><msubsup><mi>P</mi><mi>i</mi><mrow><mi>c</mi><mi>a</mi><mi>l</mi><mi>c</mi></mrow></msubsup><mspace linebreak=newline /><mi mathvariant=normal>Δ</mi><mi>Q</mi><mo>=</mo><msubsup><mi>Q</mi><mi>i</mi><mrow><mi>e</mi><mi>s</mi><mi>p</mi></mrow></msubsup><mo>−</mo><msubsup><mi>Q</mi><mi>i</mi><mrow><mi>c</mi><mi>a</mi><mi>l</mi><mi>c</mi></mrow></msubsup></mrow><annotation encoding=application/x-tex>\Delta P = P_i^{esp} - P_i^{calc}\\
\Delta Q = Q_i^{esp} - Q_i^{calc}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6833em></span><span class=mord>Δ</span><span class="mord mathnormal" style=margin-right:0.13889em>P</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>=</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:1.0592em;vertical-align:-0.2769em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.13889em>P</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.7823em><span style=top:-2.4231em;margin-left:-0.1389em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style=top:-3.1809em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">es</span><span class="mord mathnormal mtight">p</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2769em><span></span></span></span></span></span></span><span class=mspace style=margin-right:0.2222em></span><span class=mbin>−</span><span class=mspace style=margin-right:0.2222em></span></span><span class=base><span class=strut style=height:1.1461em;vertical-align:-0.247em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.13889em>P</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.8991em><span style=top:-2.453em;margin-left:-0.1389em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style=top:-3.113em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">c</span><span class="mord mathnormal mtight">a</span><span class="mord mathnormal mtight" style=margin-right:0.01968em>l</span><span class="mord mathnormal mtight">c</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.247em><span></span></span></span></span></span></span></span><span class="mspace newline"></span><span class=base><span class=strut style=height:0.8778em;vertical-align:-0.1944em></span><span class=mord>Δ</span><span class="mord mathnormal">Q</span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>=</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:1.0592em;vertical-align:-0.2769em></span><span class=mord><span class="mord mathnormal">Q</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.7823em><span style=top:-2.4231em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style=top:-3.1809em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">es</span><span class="mord mathnormal mtight">p</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2769em><span></span></span></span></span></span></span><span class=mspace style=margin-right:0.2222em></span><span class=mbin>−</span><span class=mspace style=margin-right:0.2222em></span></span><span class=base><span class=strut style=height:1.1461em;vertical-align:-0.247em></span><span class=mord><span class="mord mathnormal">Q</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.8991em><span style=top:-2.453em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style=top:-3.113em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">c</span><span class="mord mathnormal mtight">a</span><span class="mord mathnormal mtight" style=margin-right:0.01968em>l</span><span class="mord mathnormal mtight">c</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.247em><span></span></span></span></span></span></span></span></span></span></span>
<p>O passo seguinte é a formação da matriz jacobiana. Com isso é possível calcular as correções de módulo e ângulo das tensões de todas as barras (com exceção da barra de referência). Para tanto, no PSP-UFU utiliza-se o método de <a href=https://en.wikipedia.org/wiki/Gaussian_elimination target=_blank rel="noopener noreferrer" class="">Eliminação Gaussiana</a> e em sequência a substituição regressiva. Esse procedimento diminui o esforço computacional, uma vez que a inversão da matriz jacobiana em todas as iterações é evitada.</p>
<p>Com as correções de módulo e ângulo das tensões das barras calculados, aplicam-se as seguintes equações:</p>
<span class=katex-display><span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML display=block><semantics><mrow><msubsup><mi>θ</mi><mi>i</mi><mrow><mo stretchy=false>(</mo><mi>v</mi><mo>+</mo><mn>1</mn><mo stretchy=false>)</mo></mrow></msubsup><mo>=</mo><msubsup><mi>θ</mi><mi>i</mi><mrow><mo stretchy=false>(</mo><mi>v</mi><mo stretchy=false>)</mo></mrow></msubsup><mo>+</mo><mi mathvariant=normal>Δ</mi><msubsup><mi>θ</mi><mi>i</mi><mrow><mo stretchy=false>(</mo><mi>v</mi><mo stretchy=false>)</mo></mrow></msubsup><mspace linebreak=newline /><msubsup><mi>V</mi><mi>i</mi><mrow><mo stretchy=false>(</mo><mi>v</mi><mo>+</mo><mn>1</mn><mo stretchy=false>)</mo></mrow></msubsup><mo>=</mo><msubsup><mi>V</mi><mi>i</mi><mrow><mo stretchy=false>(</mo><mi>v</mi><mo stretchy=false>)</mo></mrow></msubsup><mo>+</mo><mi mathvariant=normal>Δ</mi><msubsup><mi>V</mi><mi>i</mi><mrow><mo stretchy=false>(</mo><mi>v</mi><mo stretchy=false>)</mo></mrow></msubsup></mrow><annotation encoding=application/x-tex>	\theta_i^{(v+1)}=\theta_i^{(v)}+\Delta \theta_i^{(v)}\\
	V_i^{(v+1)}=V_i^{(v)}+\Delta V_i^{(v)}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1.3217em;vertical-align:-0.2769em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.02778em>θ</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4231em;margin-left:-0.0278em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mathnormal mtight" style=margin-right:0.03588em>v</span><span class="mbin mtight">+</span><span class="mord mtight">1</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2769em><span></span></span></span></span></span></span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>=</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:1.3217em;vertical-align:-0.2769em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.02778em>θ</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4231em;margin-left:-0.0278em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mathnormal mtight" style=margin-right:0.03588em>v</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2769em><span></span></span></span></span></span></span><span class=mspace style=margin-right:0.2222em></span><span class=mbin>+</span><span class=mspace style=margin-right:0.2222em></span></span><span class=base><span class=strut style=height:1.3217em;vertical-align:-0.2769em></span><span class=mord>Δ</span><span class=mord><span class="mord mathnormal" style=margin-right:0.02778em>θ</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4231em;margin-left:-0.0278em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mathnormal mtight" style=margin-right:0.03588em>v</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2769em><span></span></span></span></span></span></span></span><span class="mspace newline"></span><span class=base><span class=strut style=height:1.3217em;vertical-align:-0.2769em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.22222em>V</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4231em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mathnormal mtight" style=margin-right:0.03588em>v</span><span class="mbin mtight">+</span><span class="mord mtight">1</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2769em><span></span></span></span></span></span></span><span class=mspace style=margin-right:0.2778em></span><span class=mrel>=</span><span class=mspace style=margin-right:0.2778em></span></span><span class=base><span class=strut style=height:1.3217em;vertical-align:-0.2769em></span><span class=mord><span class="mord mathnormal" style=margin-right:0.22222em>V</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4231em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mathnormal mtight" style=margin-right:0.03588em>v</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2769em><span></span></span></span></span></span></span><span class=mspace style=margin-right:0.2222em></span><span class=mbin>+</span><span class=mspace style=margin-right:0.2222em></span></span><span class=base><span class=strut style=height:1.3217em;vertical-align:-0.2769em></span><span class=mord>Δ</span><span class=mord><span class="mord mathnormal" style=margin-right:0.22222em>V</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:1.0448em><span style=top:-2.4231em;margin-left:-0.2222em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style=top:-3.2198em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mathnormal mtight" style=margin-right:0.03588em>v</span><span class="mclose mtight">)</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2769em><span></span></span></span></span></span></span></span></span></span></span>
<p>O processo é então reiniciado e será repetido até que se obtenha a convergência, quando as correções se tornam tão pequenas que satisfaçam uma tolerância pré-estipulada.</p>
<p>O fluxograma abaixo mostra o método de Newton-Raphson para solução do fluxo de carga implementado.</p>
<div><center><img src=/PSP/pt/images/newtonRaphson.svg alt="Método numérico de Newton-Raphson para fluxo de carga" title="Método numérico de Newton-Raphson para fluxo de carga"/></center></div>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id=controles-e-limites-em-um-problema-de-fluxo-de-carga>Controles e limites em um problema de fluxo de carga<a href=#controles-e-limites-em-um-problema-de-fluxo-de-carga class=hash-link aria-label="Direct link to heading" title="Direct link to heading" translate=no>​</a></h2>
<p>Nas barras de <a class="" href=/PSP/pt/docs/syncGenerator>geração</a> e também naquelas em que se encontra um <a class="" href=/PSP/pt/docs/syncMotor>compensador síncrono</a> conectado, o controle da magnitude da tensão no barramento é realizado por meio do ajuste da corrente de campo das máquinas síncronas, as quais podem operar sobrexcitadas (injetando reativos) ou subexcitadas (absorvendo reativos). Os valores limites de potência reativa que podem ser injetadas ou absorvidas dependem da máquina síncrona em estudo. Esses limites são incluídos no fluxo de carga com a criação de dois novos parâmetros, a potência reativa máxima (<span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msubsup><mi>Q</mi><mi>i</mi><mrow><mi>m</mi><mover accent=true><mi>a</mi><mo>ˊ</mo></mover><mi>x</mi></mrow></msubsup></mrow><annotation encoding=application/x-tex>Q_i^{máx}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1.1078em;vertical-align:-0.2587em></span><span class=mord><span class="mord mathnormal">Q</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.8491em><span style=top:-2.4413em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style=top:-3.063em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">m</span><span class="mord accent mtight"><span class=vlist-t><span class=vlist-r><span class=vlist style=height:0.6944em><span style=top:-2.7em><span class=pstrut style=height:2.7em></span><span class="mord mathnormal mtight">a</span></span><span style=top:-2.7em><span class=pstrut style=height:2.7em></span><span class=accent-body style=left:-0.25em><span class="mord mtight">ˊ</span></span></span></span></span></span></span><span class="mord mathnormal mtight">x</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2587em><span></span></span></span></span></span></span></span></span></span>) e potência reativa mínima (<span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msubsup><mi>Q</mi><mi>i</mi><mrow><mi>m</mi><mi>i</mi><mi>n</mi></mrow></msubsup></mrow><annotation encoding=application/x-tex>Q_i^{min}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1.0833em;vertical-align:-0.2587em></span><span class=mord><span class="mord mathnormal">Q</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.8247em><span style=top:-2.4413em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style=top:-3.063em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">min</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2587em><span></span></span></span></span></span></span></span></span></span>), sendo esses valores a soma dos limites individuais das máquinas em uma mesma barra genérica <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><mi>i</mi></mrow><annotation encoding=application/x-tex>i</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:0.6595em></span><span class="mord mathnormal">i</span></span></span></span>.</p>
<p>A manutenção da potência reativa dentro dos limites é realizada pela troca do tipo de barra, ou seja, as barras violadoras que controlam a tensão (PV), passam a ser barras de carga (PQ), cuja potência é fixada como o limite que seria ultrapassado (<span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msubsup><mi>Q</mi><mi>i</mi><mrow><mi>m</mi><mover accent=true><mi>a</mi><mo>ˊ</mo></mover><mi>x</mi></mrow></msubsup></mrow><annotation encoding=application/x-tex>Q_i^{máx}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1.1078em;vertical-align:-0.2587em></span><span class=mord><span class="mord mathnormal">Q</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.8491em><span style=top:-2.4413em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style=top:-3.063em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">m</span><span class="mord accent mtight"><span class=vlist-t><span class=vlist-r><span class=vlist style=height:0.6944em><span style=top:-2.7em><span class=pstrut style=height:2.7em></span><span class="mord mathnormal mtight">a</span></span><span style=top:-2.7em><span class=pstrut style=height:2.7em></span><span class=accent-body style=left:-0.25em><span class="mord mtight">ˊ</span></span></span></span></span></span></span><span class="mord mathnormal mtight">x</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2587em><span></span></span></span></span></span></span></span></span></span> ou <span class=katex><span class=katex-mathml><math xmlns=http://www.w3.org/1998/Math/MathML><semantics><mrow><msubsup><mi>Q</mi><mi>i</mi><mrow><mi>m</mi><mi>i</mi><mi>n</mi></mrow></msubsup></mrow><annotation encoding=application/x-tex>Q_i^{min}</annotation></semantics></math></span><span class=katex-html aria-hidden=true><span class=base><span class=strut style=height:1.0833em;vertical-align:-0.2587em></span><span class=mord><span class="mord mathnormal">Q</span><span class=msupsub><span class="vlist-t vlist-t2"><span class=vlist-r><span class=vlist style=height:0.8247em><span style=top:-2.4413em;margin-left:0em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">i</span></span></span><span style=top:-3.063em;margin-right:0.05em><span class=pstrut style=height:2.7em></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">min</span></span></span></span></span><span class=vlist-s>​</span></span><span class=vlist-r><span class=vlist style=height:0.2587em><span></span></span></span></span></span></span></span></span></span>) e a tensão deixa de ser controlada partir de então.</p>
<p>A verificação de violação e troca de tipo de barra pode ser realizada a cada iteração ou ao final da convergência do cálculo. No PSP-UFU foi implementada a última estratégia, uma vez que separa os conceitos de cálculo e de verificação de limites, tornando mais fácil o desenvolvimento de novos métodos numéricos e limites. Nessa abordagem, ao ajustar o sistema para a nova situação não violadora o cálculo iterativo deve ser retomado até que obtenha novamente a convergência.</p>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id=referências>Referências<a href=#referências class=hash-link aria-label="Direct link to heading" title="Direct link to heading" translate=no>​</a></h2>
<ol>
<li class="">MONTICELLI, A. J. Fluxo de Carga em Redes de Energia Elétrica. São Paulo: Edgar Blücher, 1983.</li>
<li class="">STEVENSON JR.; WILLIAN, D. Elementos de Análise de Sistemas de Potência. 2ª ed. São Paulo: McGraw-Hill, 1986.</li>
<li class="">MILANO, F. Power System Modelling and Scripting. London: Springer, 2010. doi: <a href=https://doi.org/10.1007/978-3-642-13669-6 target=_blank rel="noopener noreferrer" class="">https://doi.org/10.1007/978-3-642-13669-6</a></li>
<li class="">ARRILLAGA, J.; WATSON, N. R. Computer Modelling of Electrical Power Systems. Wiley & Sons, New York, 2001. doi: <a href=https://doi.org/10.1002/9781118878286 target=_blank rel="noopener noreferrer" class="">https://doi.org/10.1002/9781118878286</a></li>
<li class="">TINNEY, W. F.; HART, C. E. Power Flow Solution by Newton’s Method. IEEE Transaction on Power Apparatus and Systems, v. PAS-86, n. 11, nov. 1967. doi: <a href=https://doi.org/10.1109/TPAS.1967.291823 target=_blank rel="noopener noreferrer" class="">https://doi.org/10.1109/TPAS.1967.291823</a></li>
</ol></div><footer class="theme-doc-footer docusaurus-mt-lg"><div class="row margin-top--sm theme-doc-footer-edit-meta-row"><div class="col noPrint_WFHX"><a href=https://github.com/Thales1330/PSP/tree/master/docusaurus/docs/powerFlow.md target=_blank rel="noopener noreferrer" class=theme-edit-this-page><svg fill=currentColor height=20 width=20 viewBox="0 0 40 40" class=iconEdit_Z9Sw aria-hidden=true><g><path d="m34.5 11.7l-3 3.1-6.3-6.3 3.1-3q0.5-0.5 1.2-0.5t1.1 0.5l3.9 3.9q0.5 0.4 0.5 1.1t-0.5 1.2z m-29.5 17.1l18.4-18.5 6.3 6.3-18.4 18.4h-6.3v-6.2z"/></g></svg>Edit this page</a></div><div class="col lastUpdated_JAkA"></div></div></footer></article><nav class="docusaurus-mt-lg pagination-nav" aria-label="Docs pages navigation"><a class="pagination-nav__link pagination-nav__link--prev" href=/PSP/pt/docs/mathExpression><div class=pagination-nav__sublabel>Previous</div><div class=pagination-nav__label>Expressão Matemática</div></a><a class="pagination-nav__link pagination-nav__link--next" href=/PSP/pt/docs/fault><div class=pagination-nav__sublabel>Next</div><div class=pagination-nav__label>Curto-Circuito</div></a></nav></div></div><div class="col col--3"><div class="tableOfContents_bqdL thin-scrollbar theme-doc-toc-desktop"><ul class="table-of-contents table-of-contents__left-border"><li><a href=#formulação-do-problema-de-fluxo-de-carga class="table-of-contents__link toc-highlight">Formulação do problema de fluxo de carga</a><li><a href=#execução-do-fluxo-de-carga-no-psp-ufu class="table-of-contents__link toc-highlight">Execução do fluxo de carga no PSP-UFU</a><ul><li><a href=#erros-comuns-na-execução-do-fluxo-de-carga class="table-of-contents__link toc-highlight">Erros comuns na execução do fluxo de carga</a></ul><li><a href=#métodos-de-solução-numérica-do-fluxo-de-carga-no-psp-ufu class="table-of-contents__link toc-highlight">Métodos de solução numérica do fluxo de carga no PSP-UFU</a><ul><li><a href=#gauss-seidel class="table-of-contents__link toc-highlight">Gauss-Seidel</a><li><a href=#newton-raphson class="table-of-contents__link toc-highlight">Newton-Raphson</a></ul><li><a href=#controles-e-limites-em-um-problema-de-fluxo-de-carga class="table-of-contents__link toc-highlight">Controles e limites em um problema de fluxo de carga</a><li><a href=#referências class="table-of-contents__link toc-highlight">Referências</a></ul></div></div></div></div></main></div></div></div><footer class="theme-layout-footer footer footer--dark"><div class="container container-fluid"><div class="row footer__links"><div class="theme-layout-footer-column col footer__col"><div class=footer__title>Manual</div><ul class="footer__items clean-list"><li class=footer__item><a class=footer__link-item href=/PSP/pt/docs/>Manual do PSP-UFU</a><li class=footer__item><a href=https://thales1330.github.io/PSP/doxygen/html/index.html target=_blank rel="noopener noreferrer" class=footer__link-item>Documentação do Código</a></ul></div><div class="theme-layout-footer-column col footer__col"><div class=footer__title>Comunidade</div><ul class="footer__items clean-list"><li class=footer__item><a href=https://github.com/Thales1330/PSP/issues target=_blank rel="noopener noreferrer" class=footer__link-item>Faça uma pergunta<svg width=13.5 height=13.5 aria-label="(opens in new tab)" class=iconExternalLink_nPIU><use href=#theme-svg-external-link /></svg></a><li class=footer__item><a href=https://twitter.com/PspUfu target=_blank rel="noopener noreferrer" class=footer__link-item>Twitter<svg width=13.5 height=13.5 aria-label="(opens in new tab)" class=iconExternalLink_nPIU><use href=#theme-svg-external-link /></svg></a></ul></div><div class="theme-layout-footer-column col footer__col"><div class=footer__title>Mais</div><ul class="footer__items clean-list"><li class=footer__item><a href=https://github.com/Thales1330/PSP target=_blank rel="noopener noreferrer" class=footer__link-item>GitHub<svg width=13.5 height=13.5 aria-label="(opens in new tab)" class=iconExternalLink_nPIU><use href=#theme-svg-external-link /></svg></a></ul></div></div><div class="footer__bottom text--center"><div class=footer__copyright>Copyright © 2021 Thales Lima Oliveira. Construído com Docusaurus.</div></div></div></footer></div></body>